&HEAD CHID='r258_fds', TITLE='r251 matched physical configuration; Vreman 0.07' /
&MESH IJK=69,69,106, XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0,3.2428703031455677 /
&TIME T_END=25.091040127212182 /
&MISC SIMULATION_MODE='LES', FLUX_LIMITER='CHARM', TMPA=26.85, HUMIDITY=0, GVEC=0,0,-9.80665, TURBULENCE_MODEL='VREMAN', C_VREMAN=0.07, PR=0.7, SC=0.7, Y_O2_INFTY=0.23291751145757966, Y_CO2_INFTY=0 / 
&REAC FUEL='METHANE', HEAT_OF_COMBUSTION=50027.364880448513, RADIATIVE_FRACTION=0.20, SOOT_YIELD=0, CO_YIELD=0 /
&SURF ID='FLOOR', ADIABATIC=T, DEFAULT=T /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&SURF ID='B0', HRRPUA=514.38074172926554, TMP_FRONT=26.85 / 
&VENT XB=-0.076482790168527534,-0.045889674101116523,-0.13766902230334957,-0.10707590623593854,0,0, SURF_ID='B0' / 
&SURF ID='B1', HRRPUA=508.15222359025432, TMP_FRONT=26.85 / 
&VENT XB=-0.045889674101116523,-0.015296558033705507,-0.13766902230334957,-0.10707590623593854,0,0, SURF_ID='B1' / 
&SURF ID='B2', HRRPUA=507.03677072659048, TMP_FRONT=26.85 / 
&VENT XB=-0.015296558033705507,0.015296558033705507,-0.13766902230334957,-0.10707590623593854,0,0, SURF_ID='B2' / 
&SURF ID='B3', HRRPUA=514.3502314547751, TMP_FRONT=26.85 / 
&VENT XB=0.015296558033705507,0.045889674101116523,-0.13766902230334957,-0.10707590623593854,0,0, SURF_ID='B3' / 
&SURF ID='B4', HRRPUA=513.14073242015286, TMP_FRONT=26.85 / 
&VENT XB=0.045889674101116523,0.076482790168527534,-0.13766902230334957,-0.10707590623593854,0,0, SURF_ID='B4' / 
&SURF ID='B5', HRRPUA=506.04534846834423, TMP_FRONT=26.85 / 
&VENT XB=-0.10707590623593854,-0.076482790168527534,-0.10707590623593854,-0.076482790168527534,0,0, SURF_ID='B5' / 
&SURF ID='B6', HRRPUA=514.80829998246747, TMP_FRONT=26.85 / 
&VENT XB=-0.076482790168527534,-0.045889674101116523,-0.10707590623593854,-0.076482790168527534,0,0, SURF_ID='B6' / 
&SURF ID='B7', HRRPUA=511.79842220667359, TMP_FRONT=26.85 / 
&VENT XB=-0.045889674101116523,-0.015296558033705507,-0.10707590623593854,-0.076482790168527534,0,0, SURF_ID='B7' / 
&SURF ID='B8', HRRPUA=510.18507103416687, TMP_FRONT=26.85 / 
&VENT XB=-0.015296558033705507,0.015296558033705507,-0.10707590623593854,-0.076482790168527534,0,0, SURF_ID='B8' / 
&SURF ID='B9', HRRPUA=506.68451059299611, TMP_FRONT=26.85 / 
&VENT XB=0.015296558033705507,0.045889674101116523,-0.10707590623593854,-0.076482790168527534,0,0, SURF_ID='B9' / 
&SURF ID='B10', HRRPUA=512.42462241941814, TMP_FRONT=26.85 / 
&VENT XB=0.045889674101116523,0.076482790168527534,-0.10707590623593854,-0.076482790168527534,0,0, SURF_ID='B10' / 
&SURF ID='B11', HRRPUA=506.88099019132244, TMP_FRONT=26.85 / 
&VENT XB=0.076482790168527534,0.10707590623593854,-0.10707590623593854,-0.076482790168527534,0,0, SURF_ID='B11' / 
&SURF ID='B12', HRRPUA=507.46652947935524, TMP_FRONT=26.85 / 
&VENT XB=-0.13766902230334957,-0.10707590623593854,-0.076482790168527534,-0.045889674101116523,0,0, SURF_ID='B12' / 
&SURF ID='B13', HRRPUA=515.63628503379891, TMP_FRONT=26.85 / 
&VENT XB=-0.10707590623593854,-0.076482790168527534,-0.076482790168527534,-0.045889674101116523,0,0, SURF_ID='B13' / 
&SURF ID='B14', HRRPUA=514.68748750658938, TMP_FRONT=26.85 / 
&VENT XB=-0.076482790168527534,-0.045889674101116523,-0.076482790168527534,-0.045889674101116523,0,0, SURF_ID='B14' / 
&SURF ID='B15', HRRPUA=509.89664104250954, TMP_FRONT=26.85 / 
&VENT XB=-0.045889674101116523,-0.015296558033705507,-0.076482790168527534,-0.045889674101116523,0,0, SURF_ID='B15' / 
&SURF ID='B16', HRRPUA=507.5374200048924, TMP_FRONT=26.85 / 
&VENT XB=-0.015296558033705507,0.015296558033705507,-0.076482790168527534,-0.045889674101116523,0,0, SURF_ID='B16' / 
&SURF ID='B17', HRRPUA=506.12570673688941, TMP_FRONT=26.85 / 
&VENT XB=0.015296558033705507,0.045889674101116523,-0.076482790168527534,-0.045889674101116523,0,0, SURF_ID='B17' / 
&SURF ID='B18', HRRPUA=509.86988177114807, TMP_FRONT=26.85 / 
&VENT XB=0.045889674101116523,0.076482790168527534,-0.076482790168527534,-0.045889674101116523,0,0, SURF_ID='B18' / 
&SURF ID='B19', HRRPUA=509.93971639579667, TMP_FRONT=26.85 / 
&VENT XB=0.076482790168527534,0.10707590623593854,-0.076482790168527534,-0.045889674101116523,0,0, SURF_ID='B19' / 
&SURF ID='B20', HRRPUA=505.97347835683388, TMP_FRONT=26.85 / 
&VENT XB=0.10707590623593854,0.13766902230334957,-0.076482790168527534,-0.045889674101116523,0,0, SURF_ID='B20' / 
&SURF ID='B21', HRRPUA=506.4763983750783, TMP_FRONT=26.85 / 
&VENT XB=-0.13766902230334957,-0.10707590623593854,-0.045889674101116523,-0.015296558033705507,0,0, SURF_ID='B21' / 
&SURF ID='B22', HRRPUA=515.33844570952976, TMP_FRONT=26.85 / 
&VENT XB=-0.10707590623593854,-0.076482790168527534,-0.045889674101116523,-0.015296558033705507,0,0, SURF_ID='B22' / 
&SURF ID='B23', HRRPUA=515.81078253994315, TMP_FRONT=26.85 / 
&VENT XB=-0.076482790168527534,-0.045889674101116523,-0.045889674101116523,-0.015296558033705507,0,0, SURF_ID='B23' / 
&SURF ID='B24', HRRPUA=514.19687069622626, TMP_FRONT=26.85 / 
&VENT XB=-0.045889674101116523,-0.015296558033705507,-0.045889674101116523,-0.015296558033705507,0,0, SURF_ID='B24' / 
&SURF ID='B25', HRRPUA=512.911223506071, TMP_FRONT=26.85 / 
&VENT XB=-0.015296558033705507,0.015296558033705507,-0.045889674101116523,-0.015296558033705507,0,0, SURF_ID='B25' / 
&SURF ID='B26', HRRPUA=512.87419200866691, TMP_FRONT=26.85 / 
&VENT XB=0.015296558033705507,0.045889674101116523,-0.045889674101116523,-0.015296558033705507,0,0, SURF_ID='B26' / 
&SURF ID='B27', HRRPUA=509.21447245866182, TMP_FRONT=26.85 / 
&VENT XB=0.045889674101116523,0.076482790168527534,-0.045889674101116523,-0.015296558033705507,0,0, SURF_ID='B27' / 
&SURF ID='B28', HRRPUA=507.03803671425004, TMP_FRONT=26.85 / 
&VENT XB=0.076482790168527534,0.10707590623593854,-0.045889674101116523,-0.015296558033705507,0,0, SURF_ID='B28' / 
&SURF ID='B29', HRRPUA=506.98308620560704, TMP_FRONT=26.85 / 
&VENT XB=0.10707590623593854,0.13766902230334957,-0.045889674101116523,-0.015296558033705507,0,0, SURF_ID='B29' / 
&SURF ID='B30', HRRPUA=511.03480569008872, TMP_FRONT=26.85 / 
&VENT XB=-0.13766902230334957,-0.10707590623593854,-0.015296558033705507,0.015296558033705507,0,0, SURF_ID='B30' / 
&SURF ID='B31', HRRPUA=515.33301506002226, TMP_FRONT=26.85 / 
&VENT XB=-0.10707590623593854,-0.076482790168527534,-0.015296558033705507,0.015296558033705507,0,0, SURF_ID='B31' / 
&SURF ID='B32', HRRPUA=507.34463409986785, TMP_FRONT=26.85 / 
&VENT XB=-0.076482790168527534,-0.045889674101116523,-0.015296558033705507,0.015296558033705507,0,0, SURF_ID='B32' / 
&SURF ID='B33', HRRPUA=506.98169854570722, TMP_FRONT=26.85 / 
&VENT XB=-0.045889674101116523,-0.015296558033705507,-0.015296558033705507,0.015296558033705507,0,0, SURF_ID='B33' / 
&SURF ID='B34', HRRPUA=513.14097937009115, TMP_FRONT=26.85 / 
&VENT XB=-0.015296558033705507,0.015296558033705507,-0.015296558033705507,0.015296558033705507,0,0, SURF_ID='B34' / 
&SURF ID='B35', HRRPUA=514.49686542429299, TMP_FRONT=26.85 / 
&VENT XB=0.015296558033705507,0.045889674101116523,-0.015296558033705507,0.015296558033705507,0,0, SURF_ID='B35' / 
&SURF ID='B36', HRRPUA=512.96789206656979, TMP_FRONT=26.85 / 
&VENT XB=0.045889674101116523,0.076482790168527534,-0.015296558033705507,0.015296558033705507,0,0, SURF_ID='B36' / 
&SURF ID='B37', HRRPUA=514.91814592649837, TMP_FRONT=26.85 / 
&VENT XB=0.076482790168527534,0.10707590623593854,-0.015296558033705507,0.015296558033705507,0,0, SURF_ID='B37' / 
&SURF ID='B38', HRRPUA=510.10801589237758, TMP_FRONT=26.85 / 
&VENT XB=0.10707590623593854,0.13766902230334957,-0.015296558033705507,0.015296558033705507,0,0, SURF_ID='B38' / 
&SURF ID='B39', HRRPUA=509.11779131883054, TMP_FRONT=26.85 / 
&VENT XB=-0.13766902230334957,-0.10707590623593854,0.015296558033705507,0.045889674101116523,0,0, SURF_ID='B39' / 
&SURF ID='B40', HRRPUA=506.29951467073641, TMP_FRONT=26.85 / 
&VENT XB=-0.10707590623593854,-0.076482790168527534,0.015296558033705507,0.045889674101116523,0,0, SURF_ID='B40' / 
&SURF ID='B41', HRRPUA=510.47862104362713, TMP_FRONT=26.85 / 
&VENT XB=-0.076482790168527534,-0.045889674101116523,0.015296558033705507,0.045889674101116523,0,0, SURF_ID='B41' / 
&SURF ID='B42', HRRPUA=512.00093559730772, TMP_FRONT=26.85 / 
&VENT XB=-0.045889674101116523,-0.015296558033705507,0.015296558033705507,0.045889674101116523,0,0, SURF_ID='B42' / 
&SURF ID='B43', HRRPUA=515.64634328773445, TMP_FRONT=26.85 / 
&VENT XB=-0.015296558033705507,0.015296558033705507,0.015296558033705507,0.045889674101116523,0,0, SURF_ID='B43' / 
&SURF ID='B44', HRRPUA=513.9683453349553, TMP_FRONT=26.85 / 
&VENT XB=0.015296558033705507,0.045889674101116523,0.015296558033705507,0.045889674101116523,0,0, SURF_ID='B44' / 
&SURF ID='B45', HRRPUA=508.71317981918986, TMP_FRONT=26.85 / 
&VENT XB=0.045889674101116523,0.076482790168527534,0.015296558033705507,0.045889674101116523,0,0, SURF_ID='B45' / 
&SURF ID='B46', HRRPUA=507.90683432895008, TMP_FRONT=26.85 / 
&VENT XB=0.076482790168527534,0.10707590623593854,0.015296558033705507,0.045889674101116523,0,0, SURF_ID='B46' / 
&SURF ID='B47', HRRPUA=508.04558374397027, TMP_FRONT=26.85 / 
&VENT XB=0.10707590623593854,0.13766902230334957,0.015296558033705507,0.045889674101116523,0,0, SURF_ID='B47' / 
&SURF ID='B48', HRRPUA=514.09203738138592, TMP_FRONT=26.85 / 
&VENT XB=-0.13766902230334957,-0.10707590623593854,0.045889674101116523,0.076482790168527534,0,0, SURF_ID='B48' / 
&SURF ID='B49', HRRPUA=513.83458986305209, TMP_FRONT=26.85 / 
&VENT XB=-0.10707590623593854,-0.076482790168527534,0.045889674101116523,0.076482790168527534,0,0, SURF_ID='B49' / 
&SURF ID='B50', HRRPUA=508.84311872668331, TMP_FRONT=26.85 / 
&VENT XB=-0.076482790168527534,-0.045889674101116523,0.045889674101116523,0.076482790168527534,0,0, SURF_ID='B50' / 
&SURF ID='B51', HRRPUA=507.04032344973575, TMP_FRONT=26.85 / 
&VENT XB=-0.045889674101116523,-0.015296558033705507,0.045889674101116523,0.076482790168527534,0,0, SURF_ID='B51' / 
&SURF ID='B52', HRRPUA=514.70909125829496, TMP_FRONT=26.85 / 
&VENT XB=-0.015296558033705507,0.015296558033705507,0.045889674101116523,0.076482790168527534,0,0, SURF_ID='B52' / 
&SURF ID='B53', HRRPUA=508.75712494371885, TMP_FRONT=26.85 / 
&VENT XB=0.015296558033705507,0.045889674101116523,0.045889674101116523,0.076482790168527534,0,0, SURF_ID='B53' / 
&SURF ID='B54', HRRPUA=510.87546586664922, TMP_FRONT=26.85 / 
&VENT XB=0.045889674101116523,0.076482790168527534,0.045889674101116523,0.076482790168527534,0,0, SURF_ID='B54' / 
&SURF ID='B55', HRRPUA=513.97302784721205, TMP_FRONT=26.85 / 
&VENT XB=0.076482790168527534,0.10707590623593854,0.045889674101116523,0.076482790168527534,0,0, SURF_ID='B55' / 
&SURF ID='B56', HRRPUA=509.93796932452165, TMP_FRONT=26.85 / 
&VENT XB=0.10707590623593854,0.13766902230334957,0.045889674101116523,0.076482790168527534,0,0, SURF_ID='B56' / 
&SURF ID='B57', HRRPUA=512.46058527602258, TMP_FRONT=26.85 / 
&VENT XB=-0.10707590623593854,-0.076482790168527534,0.076482790168527534,0.10707590623593854,0,0, SURF_ID='B57' / 
&SURF ID='B58', HRRPUA=506.6681429302464, TMP_FRONT=26.85 / 
&VENT XB=-0.076482790168527534,-0.045889674101116523,0.076482790168527534,0.10707590623593854,0,0, SURF_ID='B58' / 
&SURF ID='B59', HRRPUA=514.85002062101796, TMP_FRONT=26.85 / 
&VENT XB=-0.045889674101116523,-0.015296558033705507,0.076482790168527534,0.10707590623593854,0,0, SURF_ID='B59' / 
&SURF ID='B60', HRRPUA=514.61227815660254, TMP_FRONT=26.85 / 
&VENT XB=-0.015296558033705507,0.015296558033705507,0.076482790168527534,0.10707590623593854,0,0, SURF_ID='B60' / 
&SURF ID='B61', HRRPUA=507.3388786525357, TMP_FRONT=26.85 / 
&VENT XB=0.015296558033705507,0.045889674101116523,0.076482790168527534,0.10707590623593854,0,0, SURF_ID='B61' / 
&SURF ID='B62', HRRPUA=515.25440188591483, TMP_FRONT=26.85 / 
&VENT XB=0.045889674101116523,0.076482790168527534,0.076482790168527534,0.10707590623593854,0,0, SURF_ID='B62' / 
&SURF ID='B63', HRRPUA=512.7096777584992, TMP_FRONT=26.85 / 
&VENT XB=0.076482790168527534,0.10707590623593854,0.076482790168527534,0.10707590623593854,0,0, SURF_ID='B63' / 
&SURF ID='B64', HRRPUA=507.34404805422611, TMP_FRONT=26.85 / 
&VENT XB=-0.076482790168527534,-0.045889674101116523,0.10707590623593854,0.13766902230334957,0,0, SURF_ID='B64' / 
&SURF ID='B65', HRRPUA=511.46819825451064, TMP_FRONT=26.85 / 
&VENT XB=-0.045889674101116523,-0.015296558033705507,0.10707590623593854,0.13766902230334957,0,0, SURF_ID='B65' / 
&SURF ID='B66', HRRPUA=513.5846443173848, TMP_FRONT=26.85 / 
&VENT XB=-0.015296558033705507,0.015296558033705507,0.10707590623593854,0.13766902230334957,0,0, SURF_ID='B66' / 
&SURF ID='B67', HRRPUA=512.06895223796425, TMP_FRONT=26.85 / 
&VENT XB=0.015296558033705507,0.045889674101116523,0.10707590623593854,0.13766902230334957,0,0, SURF_ID='B67' / 
&SURF ID='B68', HRRPUA=515.92709328640763, TMP_FRONT=26.85 / 
&VENT XB=0.045889674101116523,0.076482790168527534,0.10707590623593854,0.13766902230334957,0,0, SURF_ID='B68' / 
&DEVC ID='T000', XYZ=0,0,0.015296558033705507, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T001', XYZ=0,0,0.045889674101116523, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T002', XYZ=0,0,0.076482790168527534, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T003', XYZ=0,0,0.10707590623593854, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T004', XYZ=0,0,0.13766902230334957, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T005', XYZ=0,0,0.16826213837076057, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T006', XYZ=0,0,0.19885525443817159, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T007', XYZ=0,0,0.22944837050558262, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T008', XYZ=0,0,0.26004148657299364, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T009', XYZ=0,0,0.29063460264040464, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T010', XYZ=0,0,0.32122771870781563, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T011', XYZ=0,0,0.35182083477522669, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T012', XYZ=0,0,0.38241395084263768, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T013', XYZ=0,0,0.41300706691004868, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T014', XYZ=0,0,0.44360018297745973, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T015', XYZ=0,0,0.47419329904487073, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T016', XYZ=0,0,0.50478641511228173, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T017', XYZ=0,0,0.53537953117969272, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T018', XYZ=0,0,0.56597264724710372, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T019', XYZ=0,0,0.59656576331451483, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T020', XYZ=0,0,0.62715887938192583, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T021', XYZ=0,0,0.65775199544933682, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T022', XYZ=0,0,0.68834511151674782, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T023', XYZ=0,0,0.71893822758415882, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T024', XYZ=0,0,0.74953134365156981, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T025', XYZ=0,0,0.78012445971898081, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T026', XYZ=0,0,0.81071757578639192, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T027', XYZ=0,0,0.84131069185380292, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T028', XYZ=0,0,0.87190380792121391, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T029', XYZ=0,0,0.90249692398862491, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T030', XYZ=0,0,0.93309004005603591, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T031', XYZ=0,0,0.9636831561234469, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T032', XYZ=0,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T033', XYZ=0,0,1.0248693882582689, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T034', XYZ=0,0,1.05546250432568, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T035', XYZ=0,0,1.0860556203930911, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T036', XYZ=0,0,1.116648736460502, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T037', XYZ=0,0,1.1472418525279131, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T038', XYZ=0,0,1.177834968595324, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T039', XYZ=0,0,1.2084280846627351, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T040', XYZ=0,0,1.239021200730146, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T041', XYZ=0,0,1.2696143167975571, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T042', XYZ=0,0,1.3002074328649682, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T043', XYZ=0,0,1.3308005489323791, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T044', XYZ=0,0,1.3613936649997902, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T045', XYZ=0,0,1.3919867810672011, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T046', XYZ=0,0,1.4225798971346122, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T047', XYZ=0,0,1.4531730132020231, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T048', XYZ=0,0,1.4837661292694342, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T049', XYZ=0,0,1.5143592453368453, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T050', XYZ=0,0,1.5449523614042562, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T051', XYZ=0,0,1.5755454774716673, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T052', XYZ=0,0,1.6061385935390782, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T053', XYZ=0,0,1.6367317096064893, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T054', XYZ=0,0,1.6673248256739004, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T055', XYZ=0,0,1.6979179417413113, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T056', XYZ=0,0,1.7285110578087224, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T057', XYZ=0,0,1.7591041738761333, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T058', XYZ=0,0,1.7896972899435444, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T059', XYZ=0,0,1.8202904060109553, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T060', XYZ=0,0,1.8508835220783664, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T061', XYZ=0,0,1.8814766381457775, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T062', XYZ=0,0,1.9120697542131884, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T063', XYZ=0,0,1.9426628702805995, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T064', XYZ=0,0,1.9732559863480104, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T065', XYZ=0,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T066', XYZ=0,0,2.0344422184828326, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T067', XYZ=0,0,2.0650353345502435, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T068', XYZ=0,0,2.0956284506176543, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T069', XYZ=0,0,2.1262215666850657, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T070', XYZ=0,0,2.1568146827524766, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T071', XYZ=0,0,2.1874077988198875, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T072', XYZ=0,0,2.2180009148872983, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T073', XYZ=0,0,2.2485940309547097, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T074', XYZ=0,0,2.2791871470221206, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T075', XYZ=0,0,2.3097802630895314, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T076', XYZ=0,0,2.3403733791569428, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T077', XYZ=0,0,2.3709664952243537, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T078', XYZ=0,0,2.4015596112917645, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T079', XYZ=0,0,2.4321527273591754, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T080', XYZ=0,0,2.4627458434265868, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T081', XYZ=0,0,2.4933389594939976, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T082', XYZ=0,0,2.5239320755614085, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T083', XYZ=0,0,2.5545251916288199, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T084', XYZ=0,0,2.5851183076962307, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T085', XYZ=0,0,2.6157114237636416, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T086', XYZ=0,0,2.646304539831053, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T087', XYZ=0,0,2.6768976558984638, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T088', XYZ=0,0,2.7074907719658747, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T089', XYZ=0,0,2.7380838880332856, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T090', XYZ=0,0,2.7686770041006969, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T091', XYZ=0,0,2.7992701201681078, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T092', XYZ=0,0,2.8298632362355187, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T093', XYZ=0,0,2.86045635230293, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T094', XYZ=0,0,2.8910494683703409, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T095', XYZ=0,0,2.9216425844377518, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T096', XYZ=0,0,2.9522357005051627, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T097', XYZ=0,0,2.982828816572574, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T098', XYZ=0,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T099', XYZ=0,0,3.0440150487073958, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T100', XYZ=0,0,3.0746081647748071, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T101', XYZ=0,0,3.105201280842218, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T102', XYZ=0,0,3.1357943969096289, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T103', XYZ=0,0,3.1663875129770398, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T104', XYZ=0,0,3.1969806290444511, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T105', XYZ=0,0,3.227573745111862, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF000', XYZ=0,0,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF001', XYZ=0,0,0.030593116067411014, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF002', XYZ=0,0,0.061186232134822029, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF003', XYZ=0,0,0.091779348202233046, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF004', XYZ=0,0,0.12237246426964406, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF005', XYZ=0,0,0.15296558033705507, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF006', XYZ=0,0,0.18355869640446609, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF007', XYZ=0,0,0.21415181247187709, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF008', XYZ=0,0,0.24474492853928811, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF009', XYZ=0,0,0.27533804460669914, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF010', XYZ=0,0,0.30593116067411014, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF011', XYZ=0,0,0.33652427674152113, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF012', XYZ=0,0,0.36711739280893219, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF013', XYZ=0,0,0.39771050887634318, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF014', XYZ=0,0,0.42830362494375418, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF015', XYZ=0,0,0.45889674101116523, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF016', XYZ=0,0,0.48948985707857623, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF017', XYZ=0,0,0.52008297314598728, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF018', XYZ=0,0,0.55067608921339828, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF019', XYZ=0,0,0.58126920528080928, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF020', XYZ=0,0,0.61186232134822027, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF021', XYZ=0,0,0.64245543741563127, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF022', XYZ=0,0,0.67304855348304227, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF023', XYZ=0,0,0.70364166955045337, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF024', XYZ=0,0,0.73423478561786437, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF025', XYZ=0,0,0.76482790168527537, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF026', XYZ=0,0,0.79542101775268637, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF027', XYZ=0,0,0.82601413382009736, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF028', XYZ=0,0,0.85660724988750836, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF029', XYZ=0,0,0.88720036595491947, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF030', XYZ=0,0,0.91779348202233046, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF031', XYZ=0,0,0.94838659808974146, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF032', XYZ=0,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF033', XYZ=0,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF034', XYZ=0,0,1.0401659462919746, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF035', XYZ=0,0,1.0707590623593854, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF036', XYZ=0,0,1.1013521784267966, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF037', XYZ=0,0,1.1319452944942074, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF038', XYZ=0,0,1.1625384105616186, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF039', XYZ=0,0,1.1931315266290297, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF040', XYZ=0,0,1.2237246426964405, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF041', XYZ=0,0,1.2543177587638517, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF042', XYZ=0,0,1.2849108748312625, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF043', XYZ=0,0,1.3155039908986736, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF044', XYZ=0,0,1.3460971069660845, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF045', XYZ=0,0,1.3766902230334956, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF046', XYZ=0,0,1.4072833391009067, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF047', XYZ=0,0,1.4378764551683176, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF048', XYZ=0,0,1.4684695712357287, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF049', XYZ=0,0,1.4990626873031396, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF050', XYZ=0,0,1.5296558033705507, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF051', XYZ=0,0,1.5602489194379616, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF052', XYZ=0,0,1.5908420355053727, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF053', XYZ=0,0,1.6214351515727838, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF054', XYZ=0,0,1.6520282676401947, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF055', XYZ=0,0,1.6826213837076058, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF056', XYZ=0,0,1.7132144997750167, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF057', XYZ=0,0,1.7438076158424278, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF058', XYZ=0,0,1.7744007319098389, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF059', XYZ=0,0,1.8049938479772498, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF060', XYZ=0,0,1.8355869640446609, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF061', XYZ=0,0,1.8661800801120718, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF062', XYZ=0,0,1.8967731961794829, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF063', XYZ=0,0,1.9273663122468938, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF064', XYZ=0,0,1.9579594283143049, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF065', XYZ=0,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF066', XYZ=0,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF067', XYZ=0,0,2.0497387765165378, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF068', XYZ=0,0,2.0803318925839491, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF069', XYZ=0,0,2.11092500865136, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF070', XYZ=0,0,2.1415181247187709, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF071', XYZ=0,0,2.1721112407861822, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF072', XYZ=0,0,2.2027043568535931, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF073', XYZ=0,0,2.233297472921004, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF074', XYZ=0,0,2.2638905889884149, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF075', XYZ=0,0,2.2944837050558262, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF076', XYZ=0,0,2.3250768211232371, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF077', XYZ=0,0,2.355669937190648, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF078', XYZ=0,0,2.3862630532580593, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF079', XYZ=0,0,2.4168561693254702, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF080', XYZ=0,0,2.4474492853928811, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF081', XYZ=0,0,2.478042401460292, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF082', XYZ=0,0,2.5086355175277033, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF083', XYZ=0,0,2.5392286335951142, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF084', XYZ=0,0,2.5698217496625251, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF085', XYZ=0,0,2.6004148657299364, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF086', XYZ=0,0,2.6310079817973473, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF087', XYZ=0,0,2.6616010978647582, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF088', XYZ=0,0,2.6921942139321691, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF089', XYZ=0,0,2.7227873299995804, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF090', XYZ=0,0,2.7533804460669913, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF091', XYZ=0,0,2.7839735621344022, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF092', XYZ=0,0,2.8145666782018135, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF093', XYZ=0,0,2.8451597942692244, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF094', XYZ=0,0,2.8757529103366353, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF095', XYZ=0,0,2.9063460264040462, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF096', XYZ=0,0,2.9369391424714575, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF097', XYZ=0,0,2.9675322585388684, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF098', XYZ=0,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF099', XYZ=0,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF100', XYZ=0,0,3.0593116067411015, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF101', XYZ=0,0,3.0899047228085124, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF102', XYZ=0,0,3.1204978388759232, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF103', XYZ=0,0,3.1510909549433346, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF104', XYZ=0,0,3.1816840710107455, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF105', XYZ=0,0,3.2122771870781563, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF106', XYZ=0,0,3.2428703031455677, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.015296558033705507, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.045889674101116523, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.076482790168527534, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.10707590623593854, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.13766902230334957, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.16826213837076057, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.19885525443817159, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.22944837050558262, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.26004148657299364, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.29063460264040464, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.32122771870781563, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.35182083477522669, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.38241395084263768, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.41300706691004868, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.44360018297745973, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.47419329904487073, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.50478641511228173, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.53537953117969272, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.56597264724710372, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.59656576331451483, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.62715887938192583, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.65775199544933682, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.68834511151674782, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.71893822758415882, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.74953134365156981, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.78012445971898081, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.81071757578639192, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.84131069185380292, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.87190380792121391, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.90249692398862491, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.93309004005603591, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.9636831561234469, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.99427627219085801, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.0248693882582689, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.05546250432568, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.0860556203930911, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.116648736460502, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.1472418525279131, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.177834968595324, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.2084280846627351, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.239021200730146, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.2696143167975571, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.3002074328649682, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.3308005489323791, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.3613936649997902, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.3919867810672011, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.4225798971346122, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.4531730132020231, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.4837661292694342, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.5143592453368453, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.5449523614042562, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.5755454774716673, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.6061385935390782, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.6367317096064893, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.6673248256739004, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.6979179417413113, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.7285110578087224, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.7591041738761333, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.7896972899435444, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.8202904060109553, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.8508835220783664, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.8814766381457775, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.9120697542131884, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.9426628702805995, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.9732559863480104, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.0038491024154212, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.0344422184828326, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.0650353345502435, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.0956284506176543, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.1262215666850657, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.1568146827524766, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.1874077988198875, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.2180009148872983, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.2485940309547097, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.2791871470221206, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.3097802630895314, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.3403733791569428, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.3709664952243537, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.4015596112917645, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.4321527273591754, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.4627458434265868, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.4933389594939976, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.5239320755614085, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.5545251916288199, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.5851183076962307, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.6157114237636416, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.646304539831053, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.6768976558984638, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.7074907719658747, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.7380838880332856, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.7686770041006969, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.7992701201681078, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.8298632362355187, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.86045635230293, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.8910494683703409, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.9216425844377518, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.9522357005051627, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.982828816572574, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=3.0134219326399849, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=3.0440150487073958, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=3.0746081647748071, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=3.105201280842218, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=3.1357943969096289, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=3.1663875129770398, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=3.1969806290444511, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=3.227573745111862, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&DUMP DT_DEVC=0.03125, DT_HRR=0.03125, DT_SLCF=0.0625, DT_RESTART=5 /
&SLCF PBZ=0.015296558033705507, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.015296558033705507, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.015296558033705507, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.015296558033705507, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.015296558033705507, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.015296558033705507, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.045889674101116523, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.045889674101116523, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.045889674101116523, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.045889674101116523, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.045889674101116523, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.045889674101116523, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.076482790168527534, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.076482790168527534, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.076482790168527534, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.076482790168527534, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.076482790168527534, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.076482790168527534, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.10707590623593854, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.10707590623593854, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.10707590623593854, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.10707590623593854, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.10707590623593854, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.10707590623593854, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.13766902230334957, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.13766902230334957, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.13766902230334957, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.13766902230334957, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.13766902230334957, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.13766902230334957, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.16826213837076057, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.16826213837076057, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.16826213837076057, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.16826213837076057, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.16826213837076057, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.16826213837076057, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.19885525443817159, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.19885525443817159, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.19885525443817159, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.19885525443817159, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.19885525443817159, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.19885525443817159, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.22944837050558262, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.22944837050558262, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.22944837050558262, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.22944837050558262, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.22944837050558262, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.22944837050558262, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.26004148657299364, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.26004148657299364, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.26004148657299364, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.26004148657299364, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.26004148657299364, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.26004148657299364, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.29063460264040464, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.29063460264040464, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.29063460264040464, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.29063460264040464, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.29063460264040464, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.29063460264040464, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.32122771870781563, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.32122771870781563, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.32122771870781563, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.32122771870781563, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.32122771870781563, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.32122771870781563, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.35182083477522669, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.35182083477522669, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.35182083477522669, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.35182083477522669, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.35182083477522669, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.35182083477522669, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.38241395084263768, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.38241395084263768, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.38241395084263768, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.38241395084263768, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.38241395084263768, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.38241395084263768, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.41300706691004868, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.41300706691004868, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.41300706691004868, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.41300706691004868, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.41300706691004868, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.41300706691004868, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.44360018297745973, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.44360018297745973, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.44360018297745973, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.44360018297745973, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.44360018297745973, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.44360018297745973, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.47419329904487073, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.47419329904487073, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.47419329904487073, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.47419329904487073, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.47419329904487073, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.47419329904487073, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.50478641511228173, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.50478641511228173, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.50478641511228173, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.50478641511228173, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.50478641511228173, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.50478641511228173, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.53537953117969272, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.53537953117969272, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.53537953117969272, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.53537953117969272, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.53537953117969272, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.53537953117969272, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.99427627219085801, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.99427627219085801, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.99427627219085801, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.99427627219085801, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.99427627219085801, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.99427627219085801, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.0038491024154212, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.0038491024154212, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.0038491024154212, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.0038491024154212, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.0038491024154212, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.0038491024154212, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=3.0134219326399849, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=3.0134219326399849, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.0134219326399849, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.0134219326399849, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.0134219326399849, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=3.0134219326399849, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&DEVC ID='BURNW000', XYZ=-0.061186232134822029,-0.12237246426964406,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW001', XYZ=-0.030593116067411014,-0.12237246426964406,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW002', XYZ=0,-0.12237246426964406,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW003', XYZ=0.030593116067411014,-0.12237246426964406,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW004', XYZ=0.061186232134822029,-0.12237246426964406,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW005', XYZ=-0.091779348202233046,-0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW006', XYZ=-0.061186232134822029,-0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW007', XYZ=-0.030593116067411014,-0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW008', XYZ=0,-0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW009', XYZ=0.030593116067411014,-0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW010', XYZ=0.061186232134822029,-0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW011', XYZ=0.091779348202233046,-0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW012', XYZ=-0.12237246426964406,-0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW013', XYZ=-0.091779348202233046,-0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW014', XYZ=-0.061186232134822029,-0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW015', XYZ=-0.030593116067411014,-0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW016', XYZ=0,-0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW017', XYZ=0.030593116067411014,-0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW018', XYZ=0.061186232134822029,-0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW019', XYZ=0.091779348202233046,-0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW020', XYZ=0.12237246426964406,-0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW021', XYZ=-0.12237246426964406,-0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW022', XYZ=-0.091779348202233046,-0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW023', XYZ=-0.061186232134822029,-0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW024', XYZ=-0.030593116067411014,-0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW025', XYZ=0,-0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW026', XYZ=0.030593116067411014,-0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW027', XYZ=0.061186232134822029,-0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW028', XYZ=0.091779348202233046,-0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW029', XYZ=0.12237246426964406,-0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW030', XYZ=-0.12237246426964406,0,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW031', XYZ=-0.091779348202233046,0,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW032', XYZ=-0.061186232134822029,0,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW033', XYZ=-0.030593116067411014,0,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW034', XYZ=0,0,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW035', XYZ=0.030593116067411014,0,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW036', XYZ=0.061186232134822029,0,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW037', XYZ=0.091779348202233046,0,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW038', XYZ=0.12237246426964406,0,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW039', XYZ=-0.12237246426964406,0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW040', XYZ=-0.091779348202233046,0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW041', XYZ=-0.061186232134822029,0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW042', XYZ=-0.030593116067411014,0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW043', XYZ=0,0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW044', XYZ=0.030593116067411014,0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW045', XYZ=0.061186232134822029,0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW046', XYZ=0.091779348202233046,0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW047', XYZ=0.12237246426964406,0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW048', XYZ=-0.12237246426964406,0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW049', XYZ=-0.091779348202233046,0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW050', XYZ=-0.061186232134822029,0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW051', XYZ=-0.030593116067411014,0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW052', XYZ=0,0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW053', XYZ=0.030593116067411014,0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW054', XYZ=0.061186232134822029,0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW055', XYZ=0.091779348202233046,0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW056', XYZ=0.12237246426964406,0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW057', XYZ=-0.091779348202233046,0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW058', XYZ=-0.061186232134822029,0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW059', XYZ=-0.030593116067411014,0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW060', XYZ=0,0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW061', XYZ=0.030593116067411014,0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW062', XYZ=0.061186232134822029,0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW063', XYZ=0.091779348202233046,0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW064', XYZ=-0.061186232134822029,0.12237246426964406,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW065', XYZ=-0.030593116067411014,0.12237246426964406,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW066', XYZ=0,0.12237246426964406,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW067', XYZ=0.030593116067411014,0.12237246426964406,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW068', XYZ=0.061186232134822029,0.12237246426964406,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&TAIL /
