&HEAD CHID='r261_fds', TITLE='r251 matched physical configuration; Vreman 0.07' /
&MESH IJK=69,69,106, XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0,3.2428703031455677 /
&TIME T_END=25.091040127212182 /
&MISC SIMULATION_MODE='LES', FLUX_LIMITER='CHARM', TMPA=26.85, HUMIDITY=0, GVEC=0,0,-9.80665, TURBULENCE_MODEL='VREMAN', C_VREMAN=0.07, PR=0.7, SC=0.7, Y_O2_INFTY=0.23291751145757966, Y_CO2_INFTY=0 / 
&REAC FUEL='METHANE', HEAT_OF_COMBUSTION=50027.364880448513, RADIATIVE_FRACTION=0.20, SOOT_YIELD=0, CO_YIELD=0 /
&SURF ID='FLOOR', ADIABATIC=T, DEFAULT=T /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&SURF ID='B0', HRRPUA=514.38074172926554, TMP_FRONT=26.85 / 
&VENT XB=-0.076482790168527534,-0.045889674101116523,-0.13766902230334957,-0.10707590623593854,0,0, SURF_ID='B0' / 
&SURF ID='B1', HRRPUA=508.15222359025432, TMP_FRONT=26.85 / 
&VENT XB=-0.045889674101116523,-0.015296558033705507,-0.13766902230334957,-0.10707590623593854,0,0, SURF_ID='B1' / 
&SURF ID='B2', HRRPUA=507.03677072659048, TMP_FRONT=26.85 / 
&VENT XB=-0.015296558033705507,0.015296558033705507,-0.13766902230334957,-0.10707590623593854,0,0, SURF_ID='B2' / 
&SURF ID='B3', HRRPUA=514.3502314547751, TMP_FRONT=26.85 / 
&VENT XB=0.015296558033705507,0.045889674101116523,-0.13766902230334957,-0.10707590623593854,0,0, SURF_ID='B3' / 
&SURF ID='B4', HRRPUA=513.14073242015286, TMP_FRONT=26.85 / 
&VENT XB=0.045889674101116523,0.076482790168527534,-0.13766902230334957,-0.10707590623593854,0,0, SURF_ID='B4' / 
&SURF ID='B5', HRRPUA=506.04534846834423, TMP_FRONT=26.85 / 
&VENT XB=-0.10707590623593854,-0.076482790168527534,-0.10707590623593854,-0.076482790168527534,0,0, SURF_ID='B5' / 
&SURF ID='B6', HRRPUA=514.80829998246747, TMP_FRONT=26.85 / 
&VENT XB=-0.076482790168527534,-0.045889674101116523,-0.10707590623593854,-0.076482790168527534,0,0, SURF_ID='B6' / 
&SURF ID='B7', HRRPUA=511.79842220667359, TMP_FRONT=26.85 / 
&VENT XB=-0.045889674101116523,-0.015296558033705507,-0.10707590623593854,-0.076482790168527534,0,0, SURF_ID='B7' / 
&SURF ID='B8', HRRPUA=510.18507103416687, TMP_FRONT=26.85 / 
&VENT XB=-0.015296558033705507,0.015296558033705507,-0.10707590623593854,-0.076482790168527534,0,0, SURF_ID='B8' / 
&SURF ID='B9', HRRPUA=506.68451059299611, TMP_FRONT=26.85 / 
&VENT XB=0.015296558033705507,0.045889674101116523,-0.10707590623593854,-0.076482790168527534,0,0, SURF_ID='B9' / 
&SURF ID='B10', HRRPUA=512.42462241941814, TMP_FRONT=26.85 / 
&VENT XB=0.045889674101116523,0.076482790168527534,-0.10707590623593854,-0.076482790168527534,0,0, SURF_ID='B10' / 
&SURF ID='B11', HRRPUA=506.88099019132244, TMP_FRONT=26.85 / 
&VENT XB=0.076482790168527534,0.10707590623593854,-0.10707590623593854,-0.076482790168527534,0,0, SURF_ID='B11' / 
&SURF ID='B12', HRRPUA=507.46652947935524, TMP_FRONT=26.85 / 
&VENT XB=-0.13766902230334957,-0.10707590623593854,-0.076482790168527534,-0.045889674101116523,0,0, SURF_ID='B12' / 
&SURF ID='B13', HRRPUA=515.63628503379891, TMP_FRONT=26.85 / 
&VENT XB=-0.10707590623593854,-0.076482790168527534,-0.076482790168527534,-0.045889674101116523,0,0, SURF_ID='B13' / 
&SURF ID='B14', HRRPUA=514.68748750658938, TMP_FRONT=26.85 / 
&VENT XB=-0.076482790168527534,-0.045889674101116523,-0.076482790168527534,-0.045889674101116523,0,0, SURF_ID='B14' / 
&SURF ID='B15', HRRPUA=509.89664104250954, TMP_FRONT=26.85 / 
&VENT XB=-0.045889674101116523,-0.015296558033705507,-0.076482790168527534,-0.045889674101116523,0,0, SURF_ID='B15' / 
&SURF ID='B16', HRRPUA=507.5374200048924, TMP_FRONT=26.85 / 
&VENT XB=-0.015296558033705507,0.015296558033705507,-0.076482790168527534,-0.045889674101116523,0,0, SURF_ID='B16' / 
&SURF ID='B17', HRRPUA=506.12570673688941, TMP_FRONT=26.85 / 
&VENT XB=0.015296558033705507,0.045889674101116523,-0.076482790168527534,-0.045889674101116523,0,0, SURF_ID='B17' / 
&SURF ID='B18', HRRPUA=509.86988177114807, TMP_FRONT=26.85 / 
&VENT XB=0.045889674101116523,0.076482790168527534,-0.076482790168527534,-0.045889674101116523,0,0, SURF_ID='B18' / 
&SURF ID='B19', HRRPUA=509.93971639579667, TMP_FRONT=26.85 / 
&VENT XB=0.076482790168527534,0.10707590623593854,-0.076482790168527534,-0.045889674101116523,0,0, SURF_ID='B19' / 
&SURF ID='B20', HRRPUA=505.97347835683388, TMP_FRONT=26.85 / 
&VENT XB=0.10707590623593854,0.13766902230334957,-0.076482790168527534,-0.045889674101116523,0,0, SURF_ID='B20' / 
&SURF ID='B21', HRRPUA=506.4763983750783, TMP_FRONT=26.85 / 
&VENT XB=-0.13766902230334957,-0.10707590623593854,-0.045889674101116523,-0.015296558033705507,0,0, SURF_ID='B21' / 
&SURF ID='B22', HRRPUA=515.33844570952976, TMP_FRONT=26.85 / 
&VENT XB=-0.10707590623593854,-0.076482790168527534,-0.045889674101116523,-0.015296558033705507,0,0, SURF_ID='B22' / 
&SURF ID='B23', HRRPUA=515.81078253994315, TMP_FRONT=26.85 / 
&VENT XB=-0.076482790168527534,-0.045889674101116523,-0.045889674101116523,-0.015296558033705507,0,0, SURF_ID='B23' / 
&SURF ID='B24', HRRPUA=514.19687069622626, TMP_FRONT=26.85 / 
&VENT XB=-0.045889674101116523,-0.015296558033705507,-0.045889674101116523,-0.015296558033705507,0,0, SURF_ID='B24' / 
&SURF ID='B25', HRRPUA=512.911223506071, TMP_FRONT=26.85 / 
&VENT XB=-0.015296558033705507,0.015296558033705507,-0.045889674101116523,-0.015296558033705507,0,0, SURF_ID='B25' / 
&SURF ID='B26', HRRPUA=512.87419200866691, TMP_FRONT=26.85 / 
&VENT XB=0.015296558033705507,0.045889674101116523,-0.045889674101116523,-0.015296558033705507,0,0, SURF_ID='B26' / 
&SURF ID='B27', HRRPUA=509.21447245866182, TMP_FRONT=26.85 / 
&VENT XB=0.045889674101116523,0.076482790168527534,-0.045889674101116523,-0.015296558033705507,0,0, SURF_ID='B27' / 
&SURF ID='B28', HRRPUA=507.03803671425004, TMP_FRONT=26.85 / 
&VENT XB=0.076482790168527534,0.10707590623593854,-0.045889674101116523,-0.015296558033705507,0,0, SURF_ID='B28' / 
&SURF ID='B29', HRRPUA=506.98308620560704, TMP_FRONT=26.85 / 
&VENT XB=0.10707590623593854,0.13766902230334957,-0.045889674101116523,-0.015296558033705507,0,0, SURF_ID='B29' / 
&SURF ID='B30', HRRPUA=511.03480569008872, TMP_FRONT=26.85 / 
&VENT XB=-0.13766902230334957,-0.10707590623593854,-0.015296558033705507,0.015296558033705507,0,0, SURF_ID='B30' / 
&SURF ID='B31', HRRPUA=515.33301506002226, TMP_FRONT=26.85 / 
&VENT XB=-0.10707590623593854,-0.076482790168527534,-0.015296558033705507,0.015296558033705507,0,0, SURF_ID='B31' / 
&SURF ID='B32', HRRPUA=507.34463409986785, TMP_FRONT=26.85 / 
&VENT XB=-0.076482790168527534,-0.045889674101116523,-0.015296558033705507,0.015296558033705507,0,0, SURF_ID='B32' / 
&SURF ID='B33', HRRPUA=506.98169854570722, TMP_FRONT=26.85 / 
&VENT XB=-0.045889674101116523,-0.015296558033705507,-0.015296558033705507,0.015296558033705507,0,0, SURF_ID='B33' / 
&SURF ID='B34', HRRPUA=513.14097937009115, TMP_FRONT=26.85 / 
&VENT XB=-0.015296558033705507,0.015296558033705507,-0.015296558033705507,0.015296558033705507,0,0, SURF_ID='B34' / 
&SURF ID='B35', HRRPUA=514.49686542429299, TMP_FRONT=26.85 / 
&VENT XB=0.015296558033705507,0.045889674101116523,-0.015296558033705507,0.015296558033705507,0,0, SURF_ID='B35' / 
&SURF ID='B36', HRRPUA=512.96789206656979, TMP_FRONT=26.85 / 
&VENT XB=0.045889674101116523,0.076482790168527534,-0.015296558033705507,0.015296558033705507,0,0, SURF_ID='B36' / 
&SURF ID='B37', HRRPUA=514.91814592649837, TMP_FRONT=26.85 / 
&VENT XB=0.076482790168527534,0.10707590623593854,-0.015296558033705507,0.015296558033705507,0,0, SURF_ID='B37' / 
&SURF ID='B38', HRRPUA=510.10801589237758, TMP_FRONT=26.85 / 
&VENT XB=0.10707590623593854,0.13766902230334957,-0.015296558033705507,0.015296558033705507,0,0, SURF_ID='B38' / 
&SURF ID='B39', HRRPUA=509.11779131883054, TMP_FRONT=26.85 / 
&VENT XB=-0.13766902230334957,-0.10707590623593854,0.015296558033705507,0.045889674101116523,0,0, SURF_ID='B39' / 
&SURF ID='B40', HRRPUA=506.29951467073641, TMP_FRONT=26.85 / 
&VENT XB=-0.10707590623593854,-0.076482790168527534,0.015296558033705507,0.045889674101116523,0,0, SURF_ID='B40' / 
&SURF ID='B41', HRRPUA=510.47862104362713, TMP_FRONT=26.85 / 
&VENT XB=-0.076482790168527534,-0.045889674101116523,0.015296558033705507,0.045889674101116523,0,0, SURF_ID='B41' / 
&SURF ID='B42', HRRPUA=512.00093559730772, TMP_FRONT=26.85 / 
&VENT XB=-0.045889674101116523,-0.015296558033705507,0.015296558033705507,0.045889674101116523,0,0, SURF_ID='B42' / 
&SURF ID='B43', HRRPUA=515.64634328773445, TMP_FRONT=26.85 / 
&VENT XB=-0.015296558033705507,0.015296558033705507,0.015296558033705507,0.045889674101116523,0,0, SURF_ID='B43' / 
&SURF ID='B44', HRRPUA=513.9683453349553, TMP_FRONT=26.85 / 
&VENT XB=0.015296558033705507,0.045889674101116523,0.015296558033705507,0.045889674101116523,0,0, SURF_ID='B44' / 
&SURF ID='B45', HRRPUA=508.71317981918986, TMP_FRONT=26.85 / 
&VENT XB=0.045889674101116523,0.076482790168527534,0.015296558033705507,0.045889674101116523,0,0, SURF_ID='B45' / 
&SURF ID='B46', HRRPUA=507.90683432895008, TMP_FRONT=26.85 / 
&VENT XB=0.076482790168527534,0.10707590623593854,0.015296558033705507,0.045889674101116523,0,0, SURF_ID='B46' / 
&SURF ID='B47', HRRPUA=508.04558374397027, TMP_FRONT=26.85 / 
&VENT XB=0.10707590623593854,0.13766902230334957,0.015296558033705507,0.045889674101116523,0,0, SURF_ID='B47' / 
&SURF ID='B48', HRRPUA=514.09203738138592, TMP_FRONT=26.85 / 
&VENT XB=-0.13766902230334957,-0.10707590623593854,0.045889674101116523,0.076482790168527534,0,0, SURF_ID='B48' / 
&SURF ID='B49', HRRPUA=513.83458986305209, TMP_FRONT=26.85 / 
&VENT XB=-0.10707590623593854,-0.076482790168527534,0.045889674101116523,0.076482790168527534,0,0, SURF_ID='B49' / 
&SURF ID='B50', HRRPUA=508.84311872668331, TMP_FRONT=26.85 / 
&VENT XB=-0.076482790168527534,-0.045889674101116523,0.045889674101116523,0.076482790168527534,0,0, SURF_ID='B50' / 
&SURF ID='B51', HRRPUA=507.04032344973575, TMP_FRONT=26.85 / 
&VENT XB=-0.045889674101116523,-0.015296558033705507,0.045889674101116523,0.076482790168527534,0,0, SURF_ID='B51' / 
&SURF ID='B52', HRRPUA=514.70909125829496, TMP_FRONT=26.85 / 
&VENT XB=-0.015296558033705507,0.015296558033705507,0.045889674101116523,0.076482790168527534,0,0, SURF_ID='B52' / 
&SURF ID='B53', HRRPUA=508.75712494371885, TMP_FRONT=26.85 / 
&VENT XB=0.015296558033705507,0.045889674101116523,0.045889674101116523,0.076482790168527534,0,0, SURF_ID='B53' / 
&SURF ID='B54', HRRPUA=510.87546586664922, TMP_FRONT=26.85 / 
&VENT XB=0.045889674101116523,0.076482790168527534,0.045889674101116523,0.076482790168527534,0,0, SURF_ID='B54' / 
&SURF ID='B55', HRRPUA=513.97302784721205, TMP_FRONT=26.85 / 
&VENT XB=0.076482790168527534,0.10707590623593854,0.045889674101116523,0.076482790168527534,0,0, SURF_ID='B55' / 
&SURF ID='B56', HRRPUA=509.93796932452165, TMP_FRONT=26.85 / 
&VENT XB=0.10707590623593854,0.13766902230334957,0.045889674101116523,0.076482790168527534,0,0, SURF_ID='B56' / 
&SURF ID='B57', HRRPUA=512.46058527602258, TMP_FRONT=26.85 / 
&VENT XB=-0.10707590623593854,-0.076482790168527534,0.076482790168527534,0.10707590623593854,0,0, SURF_ID='B57' / 
&SURF ID='B58', HRRPUA=506.6681429302464, TMP_FRONT=26.85 / 
&VENT XB=-0.076482790168527534,-0.045889674101116523,0.076482790168527534,0.10707590623593854,0,0, SURF_ID='B58' / 
&SURF ID='B59', HRRPUA=514.85002062101796, TMP_FRONT=26.85 / 
&VENT XB=-0.045889674101116523,-0.015296558033705507,0.076482790168527534,0.10707590623593854,0,0, SURF_ID='B59' / 
&SURF ID='B60', HRRPUA=514.61227815660254, TMP_FRONT=26.85 / 
&VENT XB=-0.015296558033705507,0.015296558033705507,0.076482790168527534,0.10707590623593854,0,0, SURF_ID='B60' / 
&SURF ID='B61', HRRPUA=507.3388786525357, TMP_FRONT=26.85 / 
&VENT XB=0.015296558033705507,0.045889674101116523,0.076482790168527534,0.10707590623593854,0,0, SURF_ID='B61' / 
&SURF ID='B62', HRRPUA=515.25440188591483, TMP_FRONT=26.85 / 
&VENT XB=0.045889674101116523,0.076482790168527534,0.076482790168527534,0.10707590623593854,0,0, SURF_ID='B62' / 
&SURF ID='B63', HRRPUA=512.7096777584992, TMP_FRONT=26.85 / 
&VENT XB=0.076482790168527534,0.10707590623593854,0.076482790168527534,0.10707590623593854,0,0, SURF_ID='B63' / 
&SURF ID='B64', HRRPUA=507.34404805422611, TMP_FRONT=26.85 / 
&VENT XB=-0.076482790168527534,-0.045889674101116523,0.10707590623593854,0.13766902230334957,0,0, SURF_ID='B64' / 
&SURF ID='B65', HRRPUA=511.46819825451064, TMP_FRONT=26.85 / 
&VENT XB=-0.045889674101116523,-0.015296558033705507,0.10707590623593854,0.13766902230334957,0,0, SURF_ID='B65' / 
&SURF ID='B66', HRRPUA=513.5846443173848, TMP_FRONT=26.85 / 
&VENT XB=-0.015296558033705507,0.015296558033705507,0.10707590623593854,0.13766902230334957,0,0, SURF_ID='B66' / 
&SURF ID='B67', HRRPUA=512.06895223796425, TMP_FRONT=26.85 / 
&VENT XB=0.015296558033705507,0.045889674101116523,0.10707590623593854,0.13766902230334957,0,0, SURF_ID='B67' / 
&SURF ID='B68', HRRPUA=515.92709328640763, TMP_FRONT=26.85 / 
&VENT XB=0.045889674101116523,0.076482790168527534,0.10707590623593854,0.13766902230334957,0,0, SURF_ID='B68' / 
&DEVC ID='T000', XYZ=0,0,0.015296558033705507, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T001', XYZ=0,0,0.045889674101116523, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T002', XYZ=0,0,0.076482790168527534, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T003', XYZ=0,0,0.10707590623593854, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T004', XYZ=0,0,0.13766902230334957, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T005', XYZ=0,0,0.16826213837076057, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T006', XYZ=0,0,0.19885525443817159, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T007', XYZ=0,0,0.22944837050558262, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T008', XYZ=0,0,0.26004148657299364, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T009', XYZ=0,0,0.29063460264040464, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T010', XYZ=0,0,0.32122771870781563, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T011', XYZ=0,0,0.35182083477522669, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T012', XYZ=0,0,0.38241395084263768, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T013', XYZ=0,0,0.41300706691004868, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T014', XYZ=0,0,0.44360018297745973, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T015', XYZ=0,0,0.47419329904487073, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T016', XYZ=0,0,0.50478641511228173, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T017', XYZ=0,0,0.53537953117969272, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T018', XYZ=0,0,0.56597264724710372, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T019', XYZ=0,0,0.59656576331451483, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T020', XYZ=0,0,0.62715887938192583, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T021', XYZ=0,0,0.65775199544933682, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T022', XYZ=0,0,0.68834511151674782, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T023', XYZ=0,0,0.71893822758415882, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T024', XYZ=0,0,0.74953134365156981, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T025', XYZ=0,0,0.78012445971898081, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T026', XYZ=0,0,0.81071757578639192, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T027', XYZ=0,0,0.84131069185380292, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T028', XYZ=0,0,0.87190380792121391, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T029', XYZ=0,0,0.90249692398862491, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T030', XYZ=0,0,0.93309004005603591, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T031', XYZ=0,0,0.9636831561234469, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T032', XYZ=0,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T033', XYZ=0,0,1.0248693882582689, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T034', XYZ=0,0,1.05546250432568, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T035', XYZ=0,0,1.0860556203930911, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T036', XYZ=0,0,1.116648736460502, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T037', XYZ=0,0,1.1472418525279131, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T038', XYZ=0,0,1.177834968595324, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T039', XYZ=0,0,1.2084280846627351, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T040', XYZ=0,0,1.239021200730146, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T041', XYZ=0,0,1.2696143167975571, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T042', XYZ=0,0,1.3002074328649682, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T043', XYZ=0,0,1.3308005489323791, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T044', XYZ=0,0,1.3613936649997902, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T045', XYZ=0,0,1.3919867810672011, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T046', XYZ=0,0,1.4225798971346122, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T047', XYZ=0,0,1.4531730132020231, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T048', XYZ=0,0,1.4837661292694342, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T049', XYZ=0,0,1.5143592453368453, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T050', XYZ=0,0,1.5449523614042562, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T051', XYZ=0,0,1.5755454774716673, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T052', XYZ=0,0,1.6061385935390782, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T053', XYZ=0,0,1.6367317096064893, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T054', XYZ=0,0,1.6673248256739004, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T055', XYZ=0,0,1.6979179417413113, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T056', XYZ=0,0,1.7285110578087224, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T057', XYZ=0,0,1.7591041738761333, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T058', XYZ=0,0,1.7896972899435444, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T059', XYZ=0,0,1.8202904060109553, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T060', XYZ=0,0,1.8508835220783664, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T061', XYZ=0,0,1.8814766381457775, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T062', XYZ=0,0,1.9120697542131884, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T063', XYZ=0,0,1.9426628702805995, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T064', XYZ=0,0,1.9732559863480104, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T065', XYZ=0,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T066', XYZ=0,0,2.0344422184828326, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T067', XYZ=0,0,2.0650353345502435, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T068', XYZ=0,0,2.0956284506176543, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T069', XYZ=0,0,2.1262215666850657, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T070', XYZ=0,0,2.1568146827524766, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T071', XYZ=0,0,2.1874077988198875, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T072', XYZ=0,0,2.2180009148872983, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T073', XYZ=0,0,2.2485940309547097, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T074', XYZ=0,0,2.2791871470221206, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T075', XYZ=0,0,2.3097802630895314, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T076', XYZ=0,0,2.3403733791569428, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T077', XYZ=0,0,2.3709664952243537, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T078', XYZ=0,0,2.4015596112917645, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T079', XYZ=0,0,2.4321527273591754, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T080', XYZ=0,0,2.4627458434265868, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T081', XYZ=0,0,2.4933389594939976, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T082', XYZ=0,0,2.5239320755614085, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T083', XYZ=0,0,2.5545251916288199, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T084', XYZ=0,0,2.5851183076962307, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T085', XYZ=0,0,2.6157114237636416, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T086', XYZ=0,0,2.646304539831053, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T087', XYZ=0,0,2.6768976558984638, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T088', XYZ=0,0,2.7074907719658747, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T089', XYZ=0,0,2.7380838880332856, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T090', XYZ=0,0,2.7686770041006969, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T091', XYZ=0,0,2.7992701201681078, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T092', XYZ=0,0,2.8298632362355187, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T093', XYZ=0,0,2.86045635230293, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T094', XYZ=0,0,2.8910494683703409, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T095', XYZ=0,0,2.9216425844377518, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T096', XYZ=0,0,2.9522357005051627, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T097', XYZ=0,0,2.982828816572574, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T098', XYZ=0,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T099', XYZ=0,0,3.0440150487073958, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T100', XYZ=0,0,3.0746081647748071, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T101', XYZ=0,0,3.105201280842218, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T102', XYZ=0,0,3.1357943969096289, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T103', XYZ=0,0,3.1663875129770398, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T104', XYZ=0,0,3.1969806290444511, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='T105', XYZ=0,0,3.227573745111862, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF000', XYZ=0,0,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF001', XYZ=0,0,0.030593116067411014, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF002', XYZ=0,0,0.061186232134822029, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF003', XYZ=0,0,0.091779348202233046, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF004', XYZ=0,0,0.12237246426964406, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF005', XYZ=0,0,0.15296558033705507, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF006', XYZ=0,0,0.18355869640446609, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF007', XYZ=0,0,0.21415181247187709, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF008', XYZ=0,0,0.24474492853928811, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF009', XYZ=0,0,0.27533804460669914, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF010', XYZ=0,0,0.30593116067411014, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF011', XYZ=0,0,0.33652427674152113, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF012', XYZ=0,0,0.36711739280893219, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF013', XYZ=0,0,0.39771050887634318, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF014', XYZ=0,0,0.42830362494375418, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF015', XYZ=0,0,0.45889674101116523, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF016', XYZ=0,0,0.48948985707857623, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF017', XYZ=0,0,0.52008297314598728, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF018', XYZ=0,0,0.55067608921339828, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF019', XYZ=0,0,0.58126920528080928, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF020', XYZ=0,0,0.61186232134822027, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF021', XYZ=0,0,0.64245543741563127, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF022', XYZ=0,0,0.67304855348304227, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF023', XYZ=0,0,0.70364166955045337, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF024', XYZ=0,0,0.73423478561786437, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF025', XYZ=0,0,0.76482790168527537, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF026', XYZ=0,0,0.79542101775268637, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF027', XYZ=0,0,0.82601413382009736, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF028', XYZ=0,0,0.85660724988750836, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF029', XYZ=0,0,0.88720036595491947, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF030', XYZ=0,0,0.91779348202233046, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF031', XYZ=0,0,0.94838659808974146, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF032', XYZ=0,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF033', XYZ=0,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF034', XYZ=0,0,1.0401659462919746, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF035', XYZ=0,0,1.0707590623593854, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF036', XYZ=0,0,1.1013521784267966, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF037', XYZ=0,0,1.1319452944942074, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF038', XYZ=0,0,1.1625384105616186, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF039', XYZ=0,0,1.1931315266290297, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF040', XYZ=0,0,1.2237246426964405, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF041', XYZ=0,0,1.2543177587638517, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF042', XYZ=0,0,1.2849108748312625, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF043', XYZ=0,0,1.3155039908986736, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF044', XYZ=0,0,1.3460971069660845, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF045', XYZ=0,0,1.3766902230334956, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF046', XYZ=0,0,1.4072833391009067, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF047', XYZ=0,0,1.4378764551683176, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF048', XYZ=0,0,1.4684695712357287, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF049', XYZ=0,0,1.4990626873031396, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF050', XYZ=0,0,1.5296558033705507, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF051', XYZ=0,0,1.5602489194379616, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF052', XYZ=0,0,1.5908420355053727, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF053', XYZ=0,0,1.6214351515727838, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF054', XYZ=0,0,1.6520282676401947, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF055', XYZ=0,0,1.6826213837076058, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF056', XYZ=0,0,1.7132144997750167, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF057', XYZ=0,0,1.7438076158424278, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF058', XYZ=0,0,1.7744007319098389, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF059', XYZ=0,0,1.8049938479772498, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF060', XYZ=0,0,1.8355869640446609, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF061', XYZ=0,0,1.8661800801120718, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF062', XYZ=0,0,1.8967731961794829, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF063', XYZ=0,0,1.9273663122468938, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF064', XYZ=0,0,1.9579594283143049, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF065', XYZ=0,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF066', XYZ=0,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF067', XYZ=0,0,2.0497387765165378, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF068', XYZ=0,0,2.0803318925839491, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF069', XYZ=0,0,2.11092500865136, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF070', XYZ=0,0,2.1415181247187709, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF071', XYZ=0,0,2.1721112407861822, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF072', XYZ=0,0,2.2027043568535931, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF073', XYZ=0,0,2.233297472921004, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF074', XYZ=0,0,2.2638905889884149, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF075', XYZ=0,0,2.2944837050558262, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF076', XYZ=0,0,2.3250768211232371, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF077', XYZ=0,0,2.355669937190648, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF078', XYZ=0,0,2.3862630532580593, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF079', XYZ=0,0,2.4168561693254702, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF080', XYZ=0,0,2.4474492853928811, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF081', XYZ=0,0,2.478042401460292, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF082', XYZ=0,0,2.5086355175277033, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF083', XYZ=0,0,2.5392286335951142, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF084', XYZ=0,0,2.5698217496625251, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF085', XYZ=0,0,2.6004148657299364, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF086', XYZ=0,0,2.6310079817973473, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF087', XYZ=0,0,2.6616010978647582, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF088', XYZ=0,0,2.6921942139321691, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF089', XYZ=0,0,2.7227873299995804, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF090', XYZ=0,0,2.7533804460669913, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF091', XYZ=0,0,2.7839735621344022, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF092', XYZ=0,0,2.8145666782018135, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF093', XYZ=0,0,2.8451597942692244, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF094', XYZ=0,0,2.8757529103366353, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF095', XYZ=0,0,2.9063460264040462, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF096', XYZ=0,0,2.9369391424714575, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF097', XYZ=0,0,2.9675322585388684, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF098', XYZ=0,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF099', XYZ=0,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF100', XYZ=0,0,3.0593116067411015, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF101', XYZ=0,0,3.0899047228085124, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF102', XYZ=0,0,3.1204978388759232, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF103', XYZ=0,0,3.1510909549433346, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF104', XYZ=0,0,3.1816840710107455, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF105', XYZ=0,0,3.2122771870781563, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='WF106', XYZ=0,0,3.2428703031455677, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW000', XYZ=-0.061186232134822029,-0.12237246426964406,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW001', XYZ=-0.030593116067411014,-0.12237246426964406,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW002', XYZ=0,-0.12237246426964406,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW003', XYZ=0.030593116067411014,-0.12237246426964406,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW004', XYZ=0.061186232134822029,-0.12237246426964406,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW005', XYZ=-0.091779348202233046,-0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW006', XYZ=-0.061186232134822029,-0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW007', XYZ=-0.030593116067411014,-0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW008', XYZ=0,-0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW009', XYZ=0.030593116067411014,-0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW010', XYZ=0.061186232134822029,-0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW011', XYZ=0.091779348202233046,-0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW012', XYZ=-0.12237246426964406,-0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW013', XYZ=-0.091779348202233046,-0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW014', XYZ=-0.061186232134822029,-0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW015', XYZ=-0.030593116067411014,-0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW016', XYZ=0,-0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW017', XYZ=0.030593116067411014,-0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW018', XYZ=0.061186232134822029,-0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW019', XYZ=0.091779348202233046,-0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW020', XYZ=0.12237246426964406,-0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW021', XYZ=-0.12237246426964406,-0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW022', XYZ=-0.091779348202233046,-0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW023', XYZ=-0.061186232134822029,-0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW024', XYZ=-0.030593116067411014,-0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW025', XYZ=0,-0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW026', XYZ=0.030593116067411014,-0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW027', XYZ=0.061186232134822029,-0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW028', XYZ=0.091779348202233046,-0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW029', XYZ=0.12237246426964406,-0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW030', XYZ=-0.12237246426964406,0,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW031', XYZ=-0.091779348202233046,0,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW032', XYZ=-0.061186232134822029,0,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW033', XYZ=-0.030593116067411014,0,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW034', XYZ=0,0,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW035', XYZ=0.030593116067411014,0,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW036', XYZ=0.061186232134822029,0,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW037', XYZ=0.091779348202233046,0,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW038', XYZ=0.12237246426964406,0,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW039', XYZ=-0.12237246426964406,0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW040', XYZ=-0.091779348202233046,0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW041', XYZ=-0.061186232134822029,0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW042', XYZ=-0.030593116067411014,0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW043', XYZ=0,0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW044', XYZ=0.030593116067411014,0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW045', XYZ=0.061186232134822029,0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW046', XYZ=0.091779348202233046,0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW047', XYZ=0.12237246426964406,0.030593116067411014,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW048', XYZ=-0.12237246426964406,0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW049', XYZ=-0.091779348202233046,0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW050', XYZ=-0.061186232134822029,0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW051', XYZ=-0.030593116067411014,0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW052', XYZ=0,0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW053', XYZ=0.030593116067411014,0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW054', XYZ=0.061186232134822029,0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW055', XYZ=0.091779348202233046,0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW056', XYZ=0.12237246426964406,0.061186232134822029,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW057', XYZ=-0.091779348202233046,0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW058', XYZ=-0.061186232134822029,0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW059', XYZ=-0.030593116067411014,0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW060', XYZ=0,0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW061', XYZ=0.030593116067411014,0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW062', XYZ=0.061186232134822029,0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW063', XYZ=0.091779348202233046,0.091779348202233046,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW064', XYZ=-0.061186232134822029,0.12237246426964406,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW065', XYZ=-0.030593116067411014,0.12237246426964406,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW066', XYZ=0,0.12237246426964406,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW067', XYZ=0.030593116067411014,0.12237246426964406,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='BURNW068', XYZ=0.061186232134822029,0.12237246426964406,0, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.015296558033705507, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.045889674101116523, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.076482790168527534, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.10707590623593854, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.13766902230334957, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.16826213837076057, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.19885525443817159, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.22944837050558262, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.26004148657299364, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.29063460264040464, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.32122771870781563, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.35182083477522669, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.38241395084263768, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.41300706691004868, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.44360018297745973, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.47419329904487073, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.50478641511228173, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.53537953117969272, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.56597264724710372, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.59656576331451483, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.62715887938192583, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.65775199544933682, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.68834511151674782, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.71893822758415882, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.74953134365156981, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.78012445971898081, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.81071757578639192, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.84131069185380292, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.87190380792121391, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.90249692398862491, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.93309004005603591, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.9636831561234469, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.99427627219085801, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.0248693882582689, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.05546250432568, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.0860556203930911, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.116648736460502, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.1472418525279131, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.177834968595324, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.2084280846627351, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.239021200730146, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.2696143167975571, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.3002074328649682, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.3308005489323791, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.3613936649997902, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.3919867810672011, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.4225798971346122, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.4531730132020231, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.4837661292694342, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.5143592453368453, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.5449523614042562, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.5755454774716673, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.6061385935390782, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.6367317096064893, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.6673248256739004, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.6979179417413113, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.7285110578087224, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.7591041738761333, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.7896972899435444, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.8202904060109553, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.8508835220783664, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.8814766381457775, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.9120697542131884, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.9426628702805995, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=1.9732559863480104, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.0038491024154212, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.0344422184828326, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.0650353345502435, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.0956284506176543, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.1262215666850657, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.1568146827524766, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.1874077988198875, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.2180009148872983, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.2485940309547097, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.2791871470221206, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.3097802630895314, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.3403733791569428, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.3709664952243537, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.4015596112917645, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.4321527273591754, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.4627458434265868, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.4933389594939976, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.5239320755614085, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.5545251916288199, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.5851183076962307, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.6157114237636416, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.646304539831053, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.6768976558984638, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.7074907719658747, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.7380838880332856, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.7686770041006969, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.7992701201681078, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.8298632362355187, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.86045635230293, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.8910494683703409, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.9216425844377518, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.9522357005051627, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=2.982828816572574, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=3.0134219326399849, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=3.0440150487073958, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=3.0746081647748071, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=3.105201280842218, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=3.1357943969096289, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=3.1663875129770398, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=3.1969806290444511, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=3.227573745111862, QUANTITY='MASS FLUX Z', CELL_CENTERED=T /
&SLCF PBZ=0.015296558033705507, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.015296558033705507, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.015296558033705507, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.015296558033705507, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.015296558033705507, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.015296558033705507, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.015296558033705507, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.015296558033705507, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.015296558033705507, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.015296558033705507, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.015296558033705507, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.015296558033705507, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ000', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0,0.030593116067411014, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC000', XYZ=0,0,0.015296558033705507, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC000', XYZ=0,0,0.015296558033705507, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.045889674101116523, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.045889674101116523, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.045889674101116523, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.045889674101116523, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.045889674101116523, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.045889674101116523, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.045889674101116523, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.045889674101116523, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.045889674101116523, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.045889674101116523, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.045889674101116523, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.045889674101116523, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ001', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.030593116067411014,0.061186232134822029, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC001', XYZ=0,0,0.045889674101116523, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC001', XYZ=0,0,0.045889674101116523, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.076482790168527534, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.076482790168527534, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.076482790168527534, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.076482790168527534, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.076482790168527534, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.076482790168527534, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.076482790168527534, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.076482790168527534, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.076482790168527534, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.076482790168527534, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.076482790168527534, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.076482790168527534, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ002', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.061186232134822029,0.091779348202233046, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC002', XYZ=0,0,0.076482790168527534, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC002', XYZ=0,0,0.076482790168527534, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.10707590623593854, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.10707590623593854, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.10707590623593854, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.10707590623593854, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.10707590623593854, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.10707590623593854, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.10707590623593854, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.10707590623593854, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.10707590623593854, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.10707590623593854, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.10707590623593854, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.10707590623593854, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ003', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.091779348202233046,0.12237246426964406, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC003', XYZ=0,0,0.10707590623593854, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC003', XYZ=0,0,0.10707590623593854, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.13766902230334957, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.13766902230334957, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.13766902230334957, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.13766902230334957, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.13766902230334957, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.13766902230334957, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.13766902230334957, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.13766902230334957, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.13766902230334957, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.13766902230334957, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.13766902230334957, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.13766902230334957, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ004', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.12237246426964406,0.15296558033705507, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC004', XYZ=0,0,0.13766902230334957, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC004', XYZ=0,0,0.13766902230334957, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.16826213837076057, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.16826213837076057, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.16826213837076057, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.16826213837076057, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.16826213837076057, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.16826213837076057, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.16826213837076057, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.16826213837076057, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.16826213837076057, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.16826213837076057, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.16826213837076057, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.16826213837076057, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ005', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.15296558033705507,0.18355869640446609, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC005', XYZ=0,0,0.16826213837076057, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC005', XYZ=0,0,0.16826213837076057, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.19885525443817159, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.19885525443817159, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.19885525443817159, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.19885525443817159, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.19885525443817159, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.19885525443817159, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.19885525443817159, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.19885525443817159, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.19885525443817159, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.19885525443817159, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.19885525443817159, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.19885525443817159, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ006', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.18355869640446609,0.21415181247187709, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC006', XYZ=0,0,0.19885525443817159, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC006', XYZ=0,0,0.19885525443817159, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.22944837050558262, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.22944837050558262, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.22944837050558262, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.22944837050558262, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.22944837050558262, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.22944837050558262, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.22944837050558262, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.22944837050558262, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.22944837050558262, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.22944837050558262, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.22944837050558262, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.22944837050558262, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ007', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.21415181247187709,0.24474492853928811, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC007', XYZ=0,0,0.22944837050558262, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC007', XYZ=0,0,0.22944837050558262, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.26004148657299364, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.26004148657299364, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.26004148657299364, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.26004148657299364, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.26004148657299364, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.26004148657299364, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.26004148657299364, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.26004148657299364, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.26004148657299364, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.26004148657299364, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.26004148657299364, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.26004148657299364, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ008', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.24474492853928811,0.27533804460669914, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC008', XYZ=0,0,0.26004148657299364, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC008', XYZ=0,0,0.26004148657299364, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.29063460264040464, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.29063460264040464, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.29063460264040464, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.29063460264040464, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.29063460264040464, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.29063460264040464, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.29063460264040464, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.29063460264040464, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.29063460264040464, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.29063460264040464, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.29063460264040464, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.29063460264040464, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ009', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.27533804460669914,0.30593116067411014, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC009', XYZ=0,0,0.29063460264040464, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC009', XYZ=0,0,0.29063460264040464, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.32122771870781563, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.32122771870781563, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.32122771870781563, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.32122771870781563, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.32122771870781563, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.32122771870781563, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.32122771870781563, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.32122771870781563, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.32122771870781563, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.32122771870781563, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.32122771870781563, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.32122771870781563, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ010', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.30593116067411014,0.33652427674152113, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC010', XYZ=0,0,0.32122771870781563, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC010', XYZ=0,0,0.32122771870781563, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.35182083477522669, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.35182083477522669, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.35182083477522669, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.35182083477522669, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.35182083477522669, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.35182083477522669, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.35182083477522669, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.35182083477522669, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.35182083477522669, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.35182083477522669, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.35182083477522669, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.35182083477522669, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ011', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.33652427674152113,0.36711739280893219, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC011', XYZ=0,0,0.35182083477522669, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC011', XYZ=0,0,0.35182083477522669, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.38241395084263768, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.38241395084263768, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.38241395084263768, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.38241395084263768, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.38241395084263768, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.38241395084263768, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.38241395084263768, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.38241395084263768, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.38241395084263768, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.38241395084263768, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.38241395084263768, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.38241395084263768, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ012', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.36711739280893219,0.39771050887634318, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC012', XYZ=0,0,0.38241395084263768, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC012', XYZ=0,0,0.38241395084263768, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.41300706691004868, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.41300706691004868, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.41300706691004868, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.41300706691004868, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.41300706691004868, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.41300706691004868, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.41300706691004868, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.41300706691004868, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.41300706691004868, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.41300706691004868, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.41300706691004868, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.41300706691004868, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ013', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.39771050887634318,0.42830362494375418, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC013', XYZ=0,0,0.41300706691004868, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC013', XYZ=0,0,0.41300706691004868, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.44360018297745973, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.44360018297745973, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.44360018297745973, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.44360018297745973, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.44360018297745973, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.44360018297745973, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.44360018297745973, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.44360018297745973, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.44360018297745973, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.44360018297745973, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.44360018297745973, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.44360018297745973, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ014', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.42830362494375418,0.45889674101116523, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC014', XYZ=0,0,0.44360018297745973, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC014', XYZ=0,0,0.44360018297745973, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.47419329904487073, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.47419329904487073, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.47419329904487073, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.47419329904487073, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.47419329904487073, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.47419329904487073, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.47419329904487073, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.47419329904487073, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.47419329904487073, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.47419329904487073, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.47419329904487073, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.47419329904487073, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ015', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.45889674101116523,0.48948985707857623, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC015', XYZ=0,0,0.47419329904487073, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC015', XYZ=0,0,0.47419329904487073, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.50478641511228173, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.50478641511228173, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.50478641511228173, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.50478641511228173, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.50478641511228173, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.50478641511228173, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.50478641511228173, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.50478641511228173, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.50478641511228173, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.50478641511228173, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.50478641511228173, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.50478641511228173, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ016', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.48948985707857623,0.52008297314598728, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC016', XYZ=0,0,0.50478641511228173, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC016', XYZ=0,0,0.50478641511228173, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.53537953117969272, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.53537953117969272, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.53537953117969272, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.53537953117969272, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.53537953117969272, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.53537953117969272, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.53537953117969272, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.53537953117969272, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.53537953117969272, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.53537953117969272, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.53537953117969272, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.53537953117969272, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ017', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.52008297314598728,0.55067608921339828, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC017', XYZ=0,0,0.53537953117969272, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC017', XYZ=0,0,0.53537953117969272, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.56597264724710372, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.56597264724710372, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.56597264724710372, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.56597264724710372, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.56597264724710372, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.56597264724710372, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.56597264724710372, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.56597264724710372, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.56597264724710372, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.56597264724710372, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.56597264724710372, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.56597264724710372, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ018', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.55067608921339828,0.58126920528080928, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC018', XYZ=0,0,0.56597264724710372, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC018', XYZ=0,0,0.56597264724710372, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.59656576331451483, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.59656576331451483, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.59656576331451483, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.59656576331451483, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.59656576331451483, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.59656576331451483, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.59656576331451483, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.59656576331451483, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.59656576331451483, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.59656576331451483, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.59656576331451483, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.59656576331451483, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ019', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.58126920528080928,0.61186232134822027, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC019', XYZ=0,0,0.59656576331451483, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC019', XYZ=0,0,0.59656576331451483, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.62715887938192583, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.62715887938192583, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.62715887938192583, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.62715887938192583, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.62715887938192583, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.62715887938192583, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.62715887938192583, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.62715887938192583, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.62715887938192583, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.62715887938192583, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.62715887938192583, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.62715887938192583, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ020', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.61186232134822027,0.64245543741563127, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC020', XYZ=0,0,0.62715887938192583, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC020', XYZ=0,0,0.62715887938192583, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.65775199544933682, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.65775199544933682, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.65775199544933682, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.65775199544933682, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.65775199544933682, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.65775199544933682, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.65775199544933682, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.65775199544933682, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.65775199544933682, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.65775199544933682, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.65775199544933682, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.65775199544933682, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ021', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.64245543741563127,0.67304855348304227, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC021', XYZ=0,0,0.65775199544933682, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC021', XYZ=0,0,0.65775199544933682, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.68834511151674782, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.68834511151674782, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.68834511151674782, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.68834511151674782, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.68834511151674782, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.68834511151674782, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.68834511151674782, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.68834511151674782, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.68834511151674782, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.68834511151674782, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.68834511151674782, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.68834511151674782, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ022', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.67304855348304227,0.70364166955045337, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC022', XYZ=0,0,0.68834511151674782, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC022', XYZ=0,0,0.68834511151674782, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.71893822758415882, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.71893822758415882, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.71893822758415882, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.71893822758415882, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.71893822758415882, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.71893822758415882, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.71893822758415882, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.71893822758415882, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.71893822758415882, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.71893822758415882, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.71893822758415882, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.71893822758415882, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ023', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.70364166955045337,0.73423478561786437, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC023', XYZ=0,0,0.71893822758415882, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC023', XYZ=0,0,0.71893822758415882, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.74953134365156981, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.74953134365156981, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.74953134365156981, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.74953134365156981, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.74953134365156981, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.74953134365156981, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.74953134365156981, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.74953134365156981, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.74953134365156981, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.74953134365156981, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.74953134365156981, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.74953134365156981, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ024', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.73423478561786437,0.76482790168527537, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC024', XYZ=0,0,0.74953134365156981, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC024', XYZ=0,0,0.74953134365156981, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.78012445971898081, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.78012445971898081, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.78012445971898081, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.78012445971898081, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.78012445971898081, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.78012445971898081, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.78012445971898081, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.78012445971898081, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.78012445971898081, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.78012445971898081, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.78012445971898081, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.78012445971898081, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ025', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.76482790168527537,0.79542101775268637, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC025', XYZ=0,0,0.78012445971898081, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC025', XYZ=0,0,0.78012445971898081, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.81071757578639192, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.81071757578639192, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.81071757578639192, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.81071757578639192, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.81071757578639192, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.81071757578639192, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.81071757578639192, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.81071757578639192, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.81071757578639192, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.81071757578639192, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.81071757578639192, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.81071757578639192, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ026', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.79542101775268637,0.82601413382009736, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC026', XYZ=0,0,0.81071757578639192, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC026', XYZ=0,0,0.81071757578639192, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.84131069185380292, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.84131069185380292, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.84131069185380292, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.84131069185380292, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.84131069185380292, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.84131069185380292, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.84131069185380292, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.84131069185380292, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.84131069185380292, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.84131069185380292, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.84131069185380292, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.84131069185380292, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ027', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.82601413382009736,0.85660724988750836, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC027', XYZ=0,0,0.84131069185380292, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC027', XYZ=0,0,0.84131069185380292, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.87190380792121391, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.87190380792121391, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.87190380792121391, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.87190380792121391, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.87190380792121391, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.87190380792121391, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.87190380792121391, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.87190380792121391, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.87190380792121391, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.87190380792121391, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.87190380792121391, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.87190380792121391, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ028', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.85660724988750836,0.88720036595491947, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC028', XYZ=0,0,0.87190380792121391, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC028', XYZ=0,0,0.87190380792121391, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.90249692398862491, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.90249692398862491, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.90249692398862491, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.90249692398862491, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.90249692398862491, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.90249692398862491, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.90249692398862491, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.90249692398862491, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.90249692398862491, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.90249692398862491, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.90249692398862491, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.90249692398862491, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ029', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.88720036595491947,0.91779348202233046, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC029', XYZ=0,0,0.90249692398862491, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC029', XYZ=0,0,0.90249692398862491, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.93309004005603591, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.93309004005603591, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.93309004005603591, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.93309004005603591, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.93309004005603591, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.93309004005603591, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.93309004005603591, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.93309004005603591, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.93309004005603591, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.93309004005603591, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.93309004005603591, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.93309004005603591, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ030', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.91779348202233046,0.94838659808974146, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC030', XYZ=0,0,0.93309004005603591, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC030', XYZ=0,0,0.93309004005603591, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.9636831561234469, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.9636831561234469, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.9636831561234469, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.9636831561234469, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.9636831561234469, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.9636831561234469, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.9636831561234469, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.9636831561234469, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.9636831561234469, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.9636831561234469, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.9636831561234469, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.9636831561234469, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ031', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.94838659808974146,0.97897971415715246, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC031', XYZ=0,0,0.9636831561234469, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC031', XYZ=0,0,0.9636831561234469, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=0.99427627219085801, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=0.99427627219085801, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=0.99427627219085801, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.99427627219085801, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.99427627219085801, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=0.99427627219085801, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=0.99427627219085801, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=0.99427627219085801, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=0.99427627219085801, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.99427627219085801, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=0.99427627219085801, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=0.99427627219085801, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ032', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,0.97897971415715246,1.0095728302245635, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC032', XYZ=0,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC032', XYZ=0,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.0248693882582689, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.0248693882582689, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.0248693882582689, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.0248693882582689, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.0248693882582689, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.0248693882582689, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.0248693882582689, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.0248693882582689, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.0248693882582689, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.0248693882582689, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.0248693882582689, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.0248693882582689, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ033', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.0095728302245635,1.0401659462919746, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC033', XYZ=0,0,1.0248693882582689, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC033', XYZ=0,0,1.0248693882582689, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.05546250432568, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.05546250432568, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.05546250432568, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.05546250432568, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.05546250432568, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.05546250432568, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.05546250432568, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.05546250432568, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.05546250432568, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.05546250432568, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.05546250432568, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.05546250432568, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ034', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.0401659462919746,1.0707590623593854, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC034', XYZ=0,0,1.05546250432568, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC034', XYZ=0,0,1.05546250432568, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.0860556203930911, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.0860556203930911, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.0860556203930911, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.0860556203930911, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.0860556203930911, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.0860556203930911, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.0860556203930911, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.0860556203930911, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.0860556203930911, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.0860556203930911, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.0860556203930911, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.0860556203930911, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ035', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.0707590623593854,1.1013521784267966, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC035', XYZ=0,0,1.0860556203930911, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC035', XYZ=0,0,1.0860556203930911, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.116648736460502, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.116648736460502, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.116648736460502, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.116648736460502, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.116648736460502, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.116648736460502, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.116648736460502, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.116648736460502, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.116648736460502, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.116648736460502, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.116648736460502, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.116648736460502, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ036', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.1013521784267966,1.1319452944942074, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC036', XYZ=0,0,1.116648736460502, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC036', XYZ=0,0,1.116648736460502, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.1472418525279131, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.1472418525279131, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.1472418525279131, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.1472418525279131, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.1472418525279131, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.1472418525279131, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.1472418525279131, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.1472418525279131, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.1472418525279131, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.1472418525279131, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.1472418525279131, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.1472418525279131, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ037', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.1319452944942074,1.1625384105616186, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC037', XYZ=0,0,1.1472418525279131, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC037', XYZ=0,0,1.1472418525279131, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.177834968595324, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.177834968595324, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.177834968595324, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.177834968595324, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.177834968595324, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.177834968595324, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.177834968595324, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.177834968595324, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.177834968595324, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.177834968595324, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.177834968595324, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.177834968595324, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ038', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.1625384105616186,1.1931315266290297, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC038', XYZ=0,0,1.177834968595324, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC038', XYZ=0,0,1.177834968595324, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.2084280846627351, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.2084280846627351, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.2084280846627351, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.2084280846627351, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.2084280846627351, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.2084280846627351, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.2084280846627351, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.2084280846627351, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.2084280846627351, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.2084280846627351, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.2084280846627351, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.2084280846627351, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ039', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.1931315266290297,1.2237246426964405, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC039', XYZ=0,0,1.2084280846627351, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC039', XYZ=0,0,1.2084280846627351, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.239021200730146, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.239021200730146, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.239021200730146, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.239021200730146, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.239021200730146, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.239021200730146, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.239021200730146, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.239021200730146, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.239021200730146, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.239021200730146, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.239021200730146, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.239021200730146, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ040', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.2237246426964405,1.2543177587638517, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC040', XYZ=0,0,1.239021200730146, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC040', XYZ=0,0,1.239021200730146, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.2696143167975571, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.2696143167975571, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.2696143167975571, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.2696143167975571, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.2696143167975571, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.2696143167975571, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.2696143167975571, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.2696143167975571, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.2696143167975571, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.2696143167975571, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.2696143167975571, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.2696143167975571, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ041', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.2543177587638517,1.2849108748312625, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC041', XYZ=0,0,1.2696143167975571, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC041', XYZ=0,0,1.2696143167975571, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.3002074328649682, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.3002074328649682, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.3002074328649682, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.3002074328649682, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.3002074328649682, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.3002074328649682, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.3002074328649682, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.3002074328649682, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.3002074328649682, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.3002074328649682, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.3002074328649682, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.3002074328649682, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ042', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.2849108748312625,1.3155039908986736, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC042', XYZ=0,0,1.3002074328649682, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC042', XYZ=0,0,1.3002074328649682, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.3308005489323791, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.3308005489323791, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.3308005489323791, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.3308005489323791, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.3308005489323791, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.3308005489323791, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.3308005489323791, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.3308005489323791, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.3308005489323791, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.3308005489323791, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.3308005489323791, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.3308005489323791, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ043', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.3155039908986736,1.3460971069660845, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC043', XYZ=0,0,1.3308005489323791, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC043', XYZ=0,0,1.3308005489323791, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.3613936649997902, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.3613936649997902, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.3613936649997902, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.3613936649997902, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.3613936649997902, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.3613936649997902, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.3613936649997902, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.3613936649997902, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.3613936649997902, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.3613936649997902, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.3613936649997902, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.3613936649997902, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ044', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.3460971069660845,1.3766902230334956, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC044', XYZ=0,0,1.3613936649997902, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC044', XYZ=0,0,1.3613936649997902, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.3919867810672011, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.3919867810672011, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.3919867810672011, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.3919867810672011, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.3919867810672011, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.3919867810672011, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.3919867810672011, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.3919867810672011, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.3919867810672011, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.3919867810672011, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.3919867810672011, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.3919867810672011, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ045', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.3766902230334956,1.4072833391009067, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC045', XYZ=0,0,1.3919867810672011, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC045', XYZ=0,0,1.3919867810672011, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.4225798971346122, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.4225798971346122, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.4225798971346122, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.4225798971346122, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.4225798971346122, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.4225798971346122, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.4225798971346122, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.4225798971346122, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.4225798971346122, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.4225798971346122, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.4225798971346122, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.4225798971346122, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ046', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.4072833391009067,1.4378764551683176, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC046', XYZ=0,0,1.4225798971346122, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC046', XYZ=0,0,1.4225798971346122, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.4531730132020231, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.4531730132020231, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.4531730132020231, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.4531730132020231, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.4531730132020231, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.4531730132020231, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.4531730132020231, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.4531730132020231, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.4531730132020231, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.4531730132020231, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.4531730132020231, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.4531730132020231, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ047', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.4378764551683176,1.4684695712357287, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC047', XYZ=0,0,1.4531730132020231, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC047', XYZ=0,0,1.4531730132020231, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.4837661292694342, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.4837661292694342, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.4837661292694342, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.4837661292694342, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.4837661292694342, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.4837661292694342, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.4837661292694342, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.4837661292694342, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.4837661292694342, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.4837661292694342, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.4837661292694342, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.4837661292694342, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ048', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.4684695712357287,1.4990626873031396, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC048', XYZ=0,0,1.4837661292694342, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC048', XYZ=0,0,1.4837661292694342, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.5143592453368453, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.5143592453368453, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.5143592453368453, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.5143592453368453, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.5143592453368453, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.5143592453368453, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.5143592453368453, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.5143592453368453, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.5143592453368453, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.5143592453368453, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.5143592453368453, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.5143592453368453, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ049', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.4990626873031396,1.5296558033705507, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC049', XYZ=0,0,1.5143592453368453, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC049', XYZ=0,0,1.5143592453368453, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.5449523614042562, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.5449523614042562, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.5449523614042562, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.5449523614042562, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.5449523614042562, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.5449523614042562, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.5449523614042562, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.5449523614042562, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.5449523614042562, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.5449523614042562, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.5449523614042562, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.5449523614042562, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ050', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.5296558033705507,1.5602489194379616, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC050', XYZ=0,0,1.5449523614042562, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC050', XYZ=0,0,1.5449523614042562, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.5755454774716673, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.5755454774716673, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.5755454774716673, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.5755454774716673, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.5755454774716673, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.5755454774716673, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.5755454774716673, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.5755454774716673, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.5755454774716673, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.5755454774716673, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.5755454774716673, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.5755454774716673, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ051', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.5602489194379616,1.5908420355053727, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC051', XYZ=0,0,1.5755454774716673, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC051', XYZ=0,0,1.5755454774716673, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.6061385935390782, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.6061385935390782, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.6061385935390782, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.6061385935390782, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.6061385935390782, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.6061385935390782, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.6061385935390782, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.6061385935390782, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.6061385935390782, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.6061385935390782, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.6061385935390782, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.6061385935390782, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ052', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.5908420355053727,1.6214351515727838, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC052', XYZ=0,0,1.6061385935390782, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC052', XYZ=0,0,1.6061385935390782, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.6367317096064893, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.6367317096064893, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.6367317096064893, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.6367317096064893, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.6367317096064893, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.6367317096064893, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.6367317096064893, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.6367317096064893, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.6367317096064893, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.6367317096064893, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.6367317096064893, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.6367317096064893, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ053', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.6214351515727838,1.6520282676401947, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC053', XYZ=0,0,1.6367317096064893, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC053', XYZ=0,0,1.6367317096064893, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.6673248256739004, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.6673248256739004, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.6673248256739004, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.6673248256739004, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.6673248256739004, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.6673248256739004, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.6673248256739004, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.6673248256739004, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.6673248256739004, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.6673248256739004, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.6673248256739004, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.6673248256739004, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ054', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.6520282676401947,1.6826213837076058, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC054', XYZ=0,0,1.6673248256739004, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC054', XYZ=0,0,1.6673248256739004, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.6979179417413113, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.6979179417413113, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.6979179417413113, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.6979179417413113, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.6979179417413113, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.6979179417413113, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.6979179417413113, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.6979179417413113, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.6979179417413113, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.6979179417413113, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.6979179417413113, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.6979179417413113, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ055', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.6826213837076058,1.7132144997750167, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC055', XYZ=0,0,1.6979179417413113, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC055', XYZ=0,0,1.6979179417413113, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.7285110578087224, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.7285110578087224, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.7285110578087224, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.7285110578087224, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.7285110578087224, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.7285110578087224, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.7285110578087224, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.7285110578087224, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.7285110578087224, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.7285110578087224, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.7285110578087224, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.7285110578087224, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ056', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.7132144997750167,1.7438076158424278, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC056', XYZ=0,0,1.7285110578087224, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC056', XYZ=0,0,1.7285110578087224, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.7591041738761333, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.7591041738761333, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.7591041738761333, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.7591041738761333, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.7591041738761333, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.7591041738761333, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.7591041738761333, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.7591041738761333, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.7591041738761333, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.7591041738761333, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.7591041738761333, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.7591041738761333, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ057', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.7438076158424278,1.7744007319098389, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC057', XYZ=0,0,1.7591041738761333, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC057', XYZ=0,0,1.7591041738761333, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.7896972899435444, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.7896972899435444, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.7896972899435444, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.7896972899435444, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.7896972899435444, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.7896972899435444, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.7896972899435444, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.7896972899435444, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.7896972899435444, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.7896972899435444, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.7896972899435444, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.7896972899435444, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ058', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.7744007319098389,1.8049938479772498, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC058', XYZ=0,0,1.7896972899435444, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC058', XYZ=0,0,1.7896972899435444, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.8202904060109553, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.8202904060109553, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.8202904060109553, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.8202904060109553, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.8202904060109553, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.8202904060109553, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.8202904060109553, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.8202904060109553, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.8202904060109553, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.8202904060109553, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.8202904060109553, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.8202904060109553, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ059', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.8049938479772498,1.8355869640446609, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC059', XYZ=0,0,1.8202904060109553, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC059', XYZ=0,0,1.8202904060109553, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.8508835220783664, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.8508835220783664, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.8508835220783664, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.8508835220783664, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.8508835220783664, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.8508835220783664, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.8508835220783664, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.8508835220783664, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.8508835220783664, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.8508835220783664, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.8508835220783664, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.8508835220783664, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ060', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.8355869640446609,1.8661800801120718, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC060', XYZ=0,0,1.8508835220783664, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC060', XYZ=0,0,1.8508835220783664, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.8814766381457775, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.8814766381457775, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.8814766381457775, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.8814766381457775, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.8814766381457775, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.8814766381457775, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.8814766381457775, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.8814766381457775, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.8814766381457775, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.8814766381457775, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.8814766381457775, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.8814766381457775, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ061', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.8661800801120718,1.8967731961794829, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC061', XYZ=0,0,1.8814766381457775, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC061', XYZ=0,0,1.8814766381457775, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.9120697542131884, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.9120697542131884, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.9120697542131884, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.9120697542131884, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.9120697542131884, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.9120697542131884, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.9120697542131884, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.9120697542131884, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.9120697542131884, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.9120697542131884, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.9120697542131884, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.9120697542131884, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ062', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.8967731961794829,1.9273663122468938, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC062', XYZ=0,0,1.9120697542131884, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC062', XYZ=0,0,1.9120697542131884, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.9426628702805995, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.9426628702805995, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.9426628702805995, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.9426628702805995, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.9426628702805995, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.9426628702805995, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.9426628702805995, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.9426628702805995, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.9426628702805995, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.9426628702805995, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.9426628702805995, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.9426628702805995, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ063', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.9273663122468938,1.9579594283143049, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC063', XYZ=0,0,1.9426628702805995, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC063', XYZ=0,0,1.9426628702805995, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=1.9732559863480104, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=1.9732559863480104, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=1.9732559863480104, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.9732559863480104, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.9732559863480104, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=1.9732559863480104, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=1.9732559863480104, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=1.9732559863480104, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=1.9732559863480104, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.9732559863480104, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=1.9732559863480104, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=1.9732559863480104, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ064', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.9579594283143049,1.988552544381716, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC064', XYZ=0,0,1.9732559863480104, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC064', XYZ=0,0,1.9732559863480104, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.0038491024154212, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.0038491024154212, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.0038491024154212, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.0038491024154212, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.0038491024154212, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.0038491024154212, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.0038491024154212, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.0038491024154212, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.0038491024154212, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.0038491024154212, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.0038491024154212, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.0038491024154212, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ065', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,1.988552544381716,2.0191456604491269, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC065', XYZ=0,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC065', XYZ=0,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.0344422184828326, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.0344422184828326, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.0344422184828326, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.0344422184828326, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.0344422184828326, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.0344422184828326, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.0344422184828326, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.0344422184828326, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.0344422184828326, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.0344422184828326, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.0344422184828326, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.0344422184828326, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ066', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.0191456604491269,2.0497387765165378, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC066', XYZ=0,0,2.0344422184828326, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC066', XYZ=0,0,2.0344422184828326, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.0650353345502435, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.0650353345502435, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.0650353345502435, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.0650353345502435, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.0650353345502435, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.0650353345502435, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.0650353345502435, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.0650353345502435, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.0650353345502435, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.0650353345502435, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.0650353345502435, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.0650353345502435, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ067', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.0497387765165378,2.0803318925839491, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC067', XYZ=0,0,2.0650353345502435, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC067', XYZ=0,0,2.0650353345502435, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.0956284506176543, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.0956284506176543, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.0956284506176543, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.0956284506176543, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.0956284506176543, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.0956284506176543, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.0956284506176543, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.0956284506176543, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.0956284506176543, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.0956284506176543, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.0956284506176543, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.0956284506176543, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ068', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.0803318925839491,2.11092500865136, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC068', XYZ=0,0,2.0956284506176543, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC068', XYZ=0,0,2.0956284506176543, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.1262215666850657, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.1262215666850657, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.1262215666850657, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.1262215666850657, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.1262215666850657, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.1262215666850657, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.1262215666850657, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.1262215666850657, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.1262215666850657, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.1262215666850657, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.1262215666850657, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.1262215666850657, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ069', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.11092500865136,2.1415181247187709, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC069', XYZ=0,0,2.1262215666850657, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC069', XYZ=0,0,2.1262215666850657, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.1568146827524766, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.1568146827524766, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.1568146827524766, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.1568146827524766, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.1568146827524766, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.1568146827524766, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.1568146827524766, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.1568146827524766, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.1568146827524766, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.1568146827524766, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.1568146827524766, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.1568146827524766, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ070', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.1415181247187709,2.1721112407861822, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC070', XYZ=0,0,2.1568146827524766, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC070', XYZ=0,0,2.1568146827524766, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.1874077988198875, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.1874077988198875, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.1874077988198875, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.1874077988198875, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.1874077988198875, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.1874077988198875, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.1874077988198875, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.1874077988198875, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.1874077988198875, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.1874077988198875, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.1874077988198875, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.1874077988198875, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ071', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.1721112407861822,2.2027043568535931, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC071', XYZ=0,0,2.1874077988198875, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC071', XYZ=0,0,2.1874077988198875, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.2180009148872983, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.2180009148872983, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.2180009148872983, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.2180009148872983, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.2180009148872983, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.2180009148872983, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.2180009148872983, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.2180009148872983, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.2180009148872983, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.2180009148872983, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.2180009148872983, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.2180009148872983, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ072', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.2027043568535931,2.233297472921004, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC072', XYZ=0,0,2.2180009148872983, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC072', XYZ=0,0,2.2180009148872983, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.2485940309547097, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.2485940309547097, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.2485940309547097, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.2485940309547097, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.2485940309547097, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.2485940309547097, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.2485940309547097, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.2485940309547097, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.2485940309547097, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.2485940309547097, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.2485940309547097, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.2485940309547097, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ073', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.233297472921004,2.2638905889884149, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC073', XYZ=0,0,2.2485940309547097, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC073', XYZ=0,0,2.2485940309547097, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.2791871470221206, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.2791871470221206, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.2791871470221206, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.2791871470221206, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.2791871470221206, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.2791871470221206, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.2791871470221206, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.2791871470221206, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.2791871470221206, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.2791871470221206, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.2791871470221206, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.2791871470221206, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ074', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.2638905889884149,2.2944837050558262, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC074', XYZ=0,0,2.2791871470221206, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC074', XYZ=0,0,2.2791871470221206, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.3097802630895314, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.3097802630895314, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.3097802630895314, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.3097802630895314, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.3097802630895314, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.3097802630895314, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.3097802630895314, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.3097802630895314, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.3097802630895314, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.3097802630895314, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.3097802630895314, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.3097802630895314, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ075', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.2944837050558262,2.3250768211232371, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC075', XYZ=0,0,2.3097802630895314, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC075', XYZ=0,0,2.3097802630895314, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.3403733791569428, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.3403733791569428, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.3403733791569428, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.3403733791569428, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.3403733791569428, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.3403733791569428, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.3403733791569428, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.3403733791569428, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.3403733791569428, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.3403733791569428, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.3403733791569428, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.3403733791569428, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ076', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.3250768211232371,2.355669937190648, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC076', XYZ=0,0,2.3403733791569428, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC076', XYZ=0,0,2.3403733791569428, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.3709664952243537, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.3709664952243537, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.3709664952243537, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.3709664952243537, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.3709664952243537, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.3709664952243537, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.3709664952243537, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.3709664952243537, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.3709664952243537, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.3709664952243537, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.3709664952243537, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.3709664952243537, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ077', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.355669937190648,2.3862630532580593, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC077', XYZ=0,0,2.3709664952243537, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC077', XYZ=0,0,2.3709664952243537, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.4015596112917645, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.4015596112917645, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.4015596112917645, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.4015596112917645, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.4015596112917645, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.4015596112917645, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.4015596112917645, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.4015596112917645, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.4015596112917645, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.4015596112917645, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.4015596112917645, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.4015596112917645, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ078', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.3862630532580593,2.4168561693254702, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC078', XYZ=0,0,2.4015596112917645, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC078', XYZ=0,0,2.4015596112917645, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.4321527273591754, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.4321527273591754, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.4321527273591754, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.4321527273591754, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.4321527273591754, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.4321527273591754, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.4321527273591754, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.4321527273591754, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.4321527273591754, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.4321527273591754, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.4321527273591754, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.4321527273591754, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ079', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.4168561693254702,2.4474492853928811, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC079', XYZ=0,0,2.4321527273591754, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC079', XYZ=0,0,2.4321527273591754, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.4627458434265868, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.4627458434265868, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.4627458434265868, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.4627458434265868, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.4627458434265868, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.4627458434265868, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.4627458434265868, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.4627458434265868, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.4627458434265868, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.4627458434265868, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.4627458434265868, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.4627458434265868, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ080', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.4474492853928811,2.478042401460292, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC080', XYZ=0,0,2.4627458434265868, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC080', XYZ=0,0,2.4627458434265868, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.4933389594939976, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.4933389594939976, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.4933389594939976, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.4933389594939976, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.4933389594939976, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.4933389594939976, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.4933389594939976, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.4933389594939976, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.4933389594939976, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.4933389594939976, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.4933389594939976, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.4933389594939976, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ081', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.478042401460292,2.5086355175277033, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC081', XYZ=0,0,2.4933389594939976, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC081', XYZ=0,0,2.4933389594939976, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.5239320755614085, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.5239320755614085, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.5239320755614085, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.5239320755614085, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.5239320755614085, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.5239320755614085, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.5239320755614085, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.5239320755614085, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.5239320755614085, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.5239320755614085, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.5239320755614085, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.5239320755614085, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ082', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.5086355175277033,2.5392286335951142, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC082', XYZ=0,0,2.5239320755614085, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC082', XYZ=0,0,2.5239320755614085, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.5545251916288199, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.5545251916288199, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.5545251916288199, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.5545251916288199, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.5545251916288199, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.5545251916288199, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.5545251916288199, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.5545251916288199, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.5545251916288199, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.5545251916288199, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.5545251916288199, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.5545251916288199, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ083', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.5392286335951142,2.5698217496625251, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC083', XYZ=0,0,2.5545251916288199, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC083', XYZ=0,0,2.5545251916288199, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.5851183076962307, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.5851183076962307, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.5851183076962307, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.5851183076962307, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.5851183076962307, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.5851183076962307, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.5851183076962307, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.5851183076962307, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.5851183076962307, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.5851183076962307, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.5851183076962307, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.5851183076962307, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ084', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.5698217496625251,2.6004148657299364, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC084', XYZ=0,0,2.5851183076962307, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC084', XYZ=0,0,2.5851183076962307, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.6157114237636416, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.6157114237636416, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.6157114237636416, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.6157114237636416, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.6157114237636416, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.6157114237636416, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.6157114237636416, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.6157114237636416, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.6157114237636416, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.6157114237636416, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.6157114237636416, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.6157114237636416, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ085', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.6004148657299364,2.6310079817973473, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC085', XYZ=0,0,2.6157114237636416, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC085', XYZ=0,0,2.6157114237636416, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.646304539831053, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.646304539831053, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.646304539831053, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.646304539831053, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.646304539831053, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.646304539831053, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.646304539831053, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.646304539831053, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.646304539831053, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.646304539831053, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.646304539831053, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.646304539831053, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ086', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.6310079817973473,2.6616010978647582, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC086', XYZ=0,0,2.646304539831053, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC086', XYZ=0,0,2.646304539831053, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.6768976558984638, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.6768976558984638, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.6768976558984638, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.6768976558984638, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.6768976558984638, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.6768976558984638, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.6768976558984638, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.6768976558984638, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.6768976558984638, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.6768976558984638, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.6768976558984638, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.6768976558984638, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ087', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.6616010978647582,2.6921942139321691, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC087', XYZ=0,0,2.6768976558984638, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC087', XYZ=0,0,2.6768976558984638, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.7074907719658747, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.7074907719658747, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.7074907719658747, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.7074907719658747, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.7074907719658747, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.7074907719658747, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.7074907719658747, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.7074907719658747, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.7074907719658747, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.7074907719658747, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.7074907719658747, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.7074907719658747, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ088', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.6921942139321691,2.7227873299995804, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC088', XYZ=0,0,2.7074907719658747, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC088', XYZ=0,0,2.7074907719658747, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.7380838880332856, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.7380838880332856, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.7380838880332856, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.7380838880332856, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.7380838880332856, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.7380838880332856, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.7380838880332856, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.7380838880332856, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.7380838880332856, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.7380838880332856, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.7380838880332856, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.7380838880332856, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ089', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.7227873299995804,2.7533804460669913, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC089', XYZ=0,0,2.7380838880332856, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC089', XYZ=0,0,2.7380838880332856, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.7686770041006969, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.7686770041006969, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.7686770041006969, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.7686770041006969, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.7686770041006969, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.7686770041006969, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.7686770041006969, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.7686770041006969, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.7686770041006969, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.7686770041006969, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.7686770041006969, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.7686770041006969, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ090', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.7533804460669913,2.7839735621344022, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC090', XYZ=0,0,2.7686770041006969, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC090', XYZ=0,0,2.7686770041006969, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.7992701201681078, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.7992701201681078, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.7992701201681078, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.7992701201681078, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.7992701201681078, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.7992701201681078, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.7992701201681078, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.7992701201681078, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.7992701201681078, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.7992701201681078, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.7992701201681078, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.7992701201681078, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ091', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.7839735621344022,2.8145666782018135, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC091', XYZ=0,0,2.7992701201681078, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC091', XYZ=0,0,2.7992701201681078, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.8298632362355187, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.8298632362355187, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.8298632362355187, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.8298632362355187, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.8298632362355187, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.8298632362355187, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.8298632362355187, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.8298632362355187, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.8298632362355187, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.8298632362355187, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.8298632362355187, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.8298632362355187, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ092', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.8145666782018135,2.8451597942692244, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC092', XYZ=0,0,2.8298632362355187, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC092', XYZ=0,0,2.8298632362355187, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.86045635230293, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.86045635230293, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.86045635230293, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.86045635230293, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.86045635230293, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.86045635230293, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.86045635230293, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.86045635230293, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.86045635230293, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.86045635230293, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.86045635230293, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.86045635230293, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ093', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.8451597942692244,2.8757529103366353, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC093', XYZ=0,0,2.86045635230293, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC093', XYZ=0,0,2.86045635230293, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.8910494683703409, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.8910494683703409, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.8910494683703409, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.8910494683703409, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.8910494683703409, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.8910494683703409, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.8910494683703409, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.8910494683703409, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.8910494683703409, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.8910494683703409, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.8910494683703409, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.8910494683703409, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ094', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.8757529103366353,2.9063460264040462, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC094', XYZ=0,0,2.8910494683703409, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC094', XYZ=0,0,2.8910494683703409, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.9216425844377518, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.9216425844377518, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.9216425844377518, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.9216425844377518, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.9216425844377518, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.9216425844377518, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.9216425844377518, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.9216425844377518, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.9216425844377518, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.9216425844377518, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.9216425844377518, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.9216425844377518, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ095', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.9063460264040462,2.9369391424714575, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC095', XYZ=0,0,2.9216425844377518, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC095', XYZ=0,0,2.9216425844377518, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.9522357005051627, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.9522357005051627, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.9522357005051627, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.9522357005051627, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.9522357005051627, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.9522357005051627, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.9522357005051627, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.9522357005051627, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.9522357005051627, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.9522357005051627, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.9522357005051627, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.9522357005051627, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ096', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.9369391424714575,2.9675322585388684, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC096', XYZ=0,0,2.9522357005051627, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC096', XYZ=0,0,2.9522357005051627, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=2.982828816572574, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=2.982828816572574, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=2.982828816572574, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.982828816572574, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.982828816572574, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=2.982828816572574, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=2.982828816572574, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=2.982828816572574, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=2.982828816572574, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.982828816572574, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=2.982828816572574, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=2.982828816572574, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ097', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.9675322585388684,2.9981253746062793, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC097', XYZ=0,0,2.982828816572574, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC097', XYZ=0,0,2.982828816572574, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=3.0134219326399849, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=3.0134219326399849, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=3.0134219326399849, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.0134219326399849, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.0134219326399849, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.0134219326399849, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=3.0134219326399849, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=3.0134219326399849, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=3.0134219326399849, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=3.0134219326399849, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=3.0134219326399849, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=3.0134219326399849, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ098', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,2.9981253746062793,3.0287184906736906, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC098', XYZ=0,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC098', XYZ=0,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=3.0440150487073958, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=3.0440150487073958, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=3.0440150487073958, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.0440150487073958, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.0440150487073958, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.0440150487073958, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=3.0440150487073958, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=3.0440150487073958, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=3.0440150487073958, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=3.0440150487073958, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=3.0440150487073958, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=3.0440150487073958, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ099', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,3.0287184906736906,3.0593116067411015, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC099', XYZ=0,0,3.0440150487073958, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC099', XYZ=0,0,3.0440150487073958, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=3.0746081647748071, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=3.0746081647748071, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=3.0746081647748071, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.0746081647748071, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.0746081647748071, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.0746081647748071, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=3.0746081647748071, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=3.0746081647748071, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=3.0746081647748071, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=3.0746081647748071, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=3.0746081647748071, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=3.0746081647748071, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ100', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,3.0593116067411015,3.0899047228085124, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC100', XYZ=0,0,3.0746081647748071, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC100', XYZ=0,0,3.0746081647748071, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=3.105201280842218, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=3.105201280842218, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=3.105201280842218, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.105201280842218, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.105201280842218, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.105201280842218, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=3.105201280842218, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=3.105201280842218, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=3.105201280842218, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=3.105201280842218, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=3.105201280842218, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=3.105201280842218, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ101', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,3.0899047228085124,3.1204978388759232, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC101', XYZ=0,0,3.105201280842218, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC101', XYZ=0,0,3.105201280842218, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=3.1357943969096289, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=3.1357943969096289, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=3.1357943969096289, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.1357943969096289, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.1357943969096289, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.1357943969096289, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=3.1357943969096289, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=3.1357943969096289, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=3.1357943969096289, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=3.1357943969096289, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=3.1357943969096289, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=3.1357943969096289, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ102', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,3.1204978388759232,3.1510909549433346, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC102', XYZ=0,0,3.1357943969096289, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC102', XYZ=0,0,3.1357943969096289, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=3.1663875129770398, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=3.1663875129770398, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=3.1663875129770398, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.1663875129770398, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.1663875129770398, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.1663875129770398, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=3.1663875129770398, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=3.1663875129770398, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=3.1663875129770398, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=3.1663875129770398, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=3.1663875129770398, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=3.1663875129770398, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ103', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,3.1510909549433346,3.1816840710107455, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC103', XYZ=0,0,3.1663875129770398, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC103', XYZ=0,0,3.1663875129770398, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=3.1969806290444511, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=3.1969806290444511, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=3.1969806290444511, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.1969806290444511, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.1969806290444511, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.1969806290444511, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=3.1969806290444511, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=3.1969806290444511, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=3.1969806290444511, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=3.1969806290444511, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=3.1969806290444511, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=3.1969806290444511, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ104', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,3.1816840710107455,3.2122771870781563, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC104', XYZ=0,0,3.1969806290444511, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC104', XYZ=0,0,3.1969806290444511, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBZ=3.227573745111862, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBZ=3.227573745111862, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBZ=3.227573745111862, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.227573745111862, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.227573745111862, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBZ=3.227573745111862, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBZ=3.227573745111862, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBZ=3.227573745111862, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBZ=3.227573745111862, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=3.227573745111862, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBZ=3.227573745111862, QUANTITY='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=T /
&SLCF PBZ=3.227573745111862, QUANTITY='MASS FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=T /
&DEVC ID='QZ105', XB=-1.05546250432568,1.05546250432568,-1.05546250432568,1.05546250432568,3.2122771870781563,3.2428703031455677, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='HRC105', XYZ=0,0,3.227573745111862, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='RHOC105', XYZ=0,0,3.227573745111862, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32001T', XYZ=0.030593116067411014,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32001Q', XYZ=0.030593116067411014,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32001R', XYZ=0.030593116067411014,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32001WL', XYZ=0.030593116067411014,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32001WU', XYZ=0.030593116067411014,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32002T', XYZ=0.061186232134822029,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32002Q', XYZ=0.061186232134822029,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32002R', XYZ=0.061186232134822029,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32002WL', XYZ=0.061186232134822029,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32002WU', XYZ=0.061186232134822029,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32003T', XYZ=0.091779348202233046,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32003Q', XYZ=0.091779348202233046,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32003R', XYZ=0.091779348202233046,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32003WL', XYZ=0.091779348202233046,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32003WU', XYZ=0.091779348202233046,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32004T', XYZ=0.12237246426964406,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32004Q', XYZ=0.12237246426964406,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32004R', XYZ=0.12237246426964406,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32004WL', XYZ=0.12237246426964406,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32004WU', XYZ=0.12237246426964406,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32005T', XYZ=0.15296558033705507,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32005Q', XYZ=0.15296558033705507,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32005R', XYZ=0.15296558033705507,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32005WL', XYZ=0.15296558033705507,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32005WU', XYZ=0.15296558033705507,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32006T', XYZ=0.18355869640446609,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32006Q', XYZ=0.18355869640446609,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32006R', XYZ=0.18355869640446609,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32006WL', XYZ=0.18355869640446609,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32006WU', XYZ=0.18355869640446609,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32007T', XYZ=0.21415181247187709,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32007Q', XYZ=0.21415181247187709,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32007R', XYZ=0.21415181247187709,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32007WL', XYZ=0.21415181247187709,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32007WU', XYZ=0.21415181247187709,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32008T', XYZ=0.24474492853928811,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32008Q', XYZ=0.24474492853928811,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32008R', XYZ=0.24474492853928811,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32008WL', XYZ=0.24474492853928811,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32008WU', XYZ=0.24474492853928811,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32009T', XYZ=0.27533804460669914,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32009Q', XYZ=0.27533804460669914,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32009R', XYZ=0.27533804460669914,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32009WL', XYZ=0.27533804460669914,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32009WU', XYZ=0.27533804460669914,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32010T', XYZ=0.30593116067411014,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32010Q', XYZ=0.30593116067411014,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32010R', XYZ=0.30593116067411014,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32010WL', XYZ=0.30593116067411014,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32010WU', XYZ=0.30593116067411014,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32011T', XYZ=0.33652427674152113,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32011Q', XYZ=0.33652427674152113,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32011R', XYZ=0.33652427674152113,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32011WL', XYZ=0.33652427674152113,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32011WU', XYZ=0.33652427674152113,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32012T', XYZ=0.36711739280893219,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32012Q', XYZ=0.36711739280893219,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32012R', XYZ=0.36711739280893219,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32012WL', XYZ=0.36711739280893219,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32012WU', XYZ=0.36711739280893219,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32013T', XYZ=0.39771050887634318,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32013Q', XYZ=0.39771050887634318,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32013R', XYZ=0.39771050887634318,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32013WL', XYZ=0.39771050887634318,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32013WU', XYZ=0.39771050887634318,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32014T', XYZ=0.42830362494375418,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32014Q', XYZ=0.42830362494375418,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32014R', XYZ=0.42830362494375418,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32014WL', XYZ=0.42830362494375418,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32014WU', XYZ=0.42830362494375418,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32015T', XYZ=0.45889674101116523,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32015Q', XYZ=0.45889674101116523,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32015R', XYZ=0.45889674101116523,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32015WL', XYZ=0.45889674101116523,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32015WU', XYZ=0.45889674101116523,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32016T', XYZ=0.48948985707857623,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32016Q', XYZ=0.48948985707857623,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32016R', XYZ=0.48948985707857623,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32016WL', XYZ=0.48948985707857623,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32016WU', XYZ=0.48948985707857623,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32017T', XYZ=0.52008297314598728,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32017Q', XYZ=0.52008297314598728,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32017R', XYZ=0.52008297314598728,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32017WL', XYZ=0.52008297314598728,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32017WU', XYZ=0.52008297314598728,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32018T', XYZ=0.55067608921339828,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32018Q', XYZ=0.55067608921339828,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32018R', XYZ=0.55067608921339828,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32018WL', XYZ=0.55067608921339828,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32018WU', XYZ=0.55067608921339828,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32019T', XYZ=0.58126920528080928,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32019Q', XYZ=0.58126920528080928,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32019R', XYZ=0.58126920528080928,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32019WL', XYZ=0.58126920528080928,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32019WU', XYZ=0.58126920528080928,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32020T', XYZ=0.61186232134822027,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32020Q', XYZ=0.61186232134822027,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32020R', XYZ=0.61186232134822027,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32020WL', XYZ=0.61186232134822027,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32020WU', XYZ=0.61186232134822027,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32021T', XYZ=0.64245543741563127,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32021Q', XYZ=0.64245543741563127,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32021R', XYZ=0.64245543741563127,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32021WL', XYZ=0.64245543741563127,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32021WU', XYZ=0.64245543741563127,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32022T', XYZ=0.67304855348304227,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32022Q', XYZ=0.67304855348304227,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32022R', XYZ=0.67304855348304227,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32022WL', XYZ=0.67304855348304227,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32022WU', XYZ=0.67304855348304227,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32023T', XYZ=0.70364166955045337,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32023Q', XYZ=0.70364166955045337,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32023R', XYZ=0.70364166955045337,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32023WL', XYZ=0.70364166955045337,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32023WU', XYZ=0.70364166955045337,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32024T', XYZ=0.73423478561786437,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32024Q', XYZ=0.73423478561786437,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32024R', XYZ=0.73423478561786437,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32024WL', XYZ=0.73423478561786437,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32024WU', XYZ=0.73423478561786437,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32025T', XYZ=0.76482790168527537,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32025Q', XYZ=0.76482790168527537,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32025R', XYZ=0.76482790168527537,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32025WL', XYZ=0.76482790168527537,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32025WU', XYZ=0.76482790168527537,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32026T', XYZ=0.79542101775268637,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32026Q', XYZ=0.79542101775268637,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32026R', XYZ=0.79542101775268637,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32026WL', XYZ=0.79542101775268637,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32026WU', XYZ=0.79542101775268637,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32101T', XYZ=-0.030593116067411014,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32101Q', XYZ=-0.030593116067411014,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32101R', XYZ=-0.030593116067411014,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32101WL', XYZ=-0.030593116067411014,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32101WU', XYZ=-0.030593116067411014,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32102T', XYZ=-0.061186232134822029,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32102Q', XYZ=-0.061186232134822029,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32102R', XYZ=-0.061186232134822029,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32102WL', XYZ=-0.061186232134822029,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32102WU', XYZ=-0.061186232134822029,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32103T', XYZ=-0.091779348202233046,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32103Q', XYZ=-0.091779348202233046,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32103R', XYZ=-0.091779348202233046,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32103WL', XYZ=-0.091779348202233046,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32103WU', XYZ=-0.091779348202233046,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32104T', XYZ=-0.12237246426964406,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32104Q', XYZ=-0.12237246426964406,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32104R', XYZ=-0.12237246426964406,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32104WL', XYZ=-0.12237246426964406,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32104WU', XYZ=-0.12237246426964406,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32105T', XYZ=-0.15296558033705507,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32105Q', XYZ=-0.15296558033705507,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32105R', XYZ=-0.15296558033705507,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32105WL', XYZ=-0.15296558033705507,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32105WU', XYZ=-0.15296558033705507,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32106T', XYZ=-0.18355869640446609,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32106Q', XYZ=-0.18355869640446609,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32106R', XYZ=-0.18355869640446609,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32106WL', XYZ=-0.18355869640446609,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32106WU', XYZ=-0.18355869640446609,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32107T', XYZ=-0.21415181247187709,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32107Q', XYZ=-0.21415181247187709,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32107R', XYZ=-0.21415181247187709,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32107WL', XYZ=-0.21415181247187709,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32107WU', XYZ=-0.21415181247187709,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32108T', XYZ=-0.24474492853928811,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32108Q', XYZ=-0.24474492853928811,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32108R', XYZ=-0.24474492853928811,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32108WL', XYZ=-0.24474492853928811,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32108WU', XYZ=-0.24474492853928811,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32109T', XYZ=-0.27533804460669914,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32109Q', XYZ=-0.27533804460669914,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32109R', XYZ=-0.27533804460669914,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32109WL', XYZ=-0.27533804460669914,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32109WU', XYZ=-0.27533804460669914,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32110T', XYZ=-0.30593116067411014,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32110Q', XYZ=-0.30593116067411014,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32110R', XYZ=-0.30593116067411014,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32110WL', XYZ=-0.30593116067411014,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32110WU', XYZ=-0.30593116067411014,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32111T', XYZ=-0.33652427674152113,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32111Q', XYZ=-0.33652427674152113,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32111R', XYZ=-0.33652427674152113,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32111WL', XYZ=-0.33652427674152113,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32111WU', XYZ=-0.33652427674152113,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32112T', XYZ=-0.36711739280893219,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32112Q', XYZ=-0.36711739280893219,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32112R', XYZ=-0.36711739280893219,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32112WL', XYZ=-0.36711739280893219,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32112WU', XYZ=-0.36711739280893219,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32113T', XYZ=-0.39771050887634318,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32113Q', XYZ=-0.39771050887634318,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32113R', XYZ=-0.39771050887634318,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32113WL', XYZ=-0.39771050887634318,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32113WU', XYZ=-0.39771050887634318,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32114T', XYZ=-0.42830362494375418,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32114Q', XYZ=-0.42830362494375418,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32114R', XYZ=-0.42830362494375418,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32114WL', XYZ=-0.42830362494375418,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32114WU', XYZ=-0.42830362494375418,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32115T', XYZ=-0.45889674101116523,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32115Q', XYZ=-0.45889674101116523,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32115R', XYZ=-0.45889674101116523,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32115WL', XYZ=-0.45889674101116523,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32115WU', XYZ=-0.45889674101116523,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32116T', XYZ=-0.48948985707857623,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32116Q', XYZ=-0.48948985707857623,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32116R', XYZ=-0.48948985707857623,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32116WL', XYZ=-0.48948985707857623,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32116WU', XYZ=-0.48948985707857623,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32117T', XYZ=-0.52008297314598728,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32117Q', XYZ=-0.52008297314598728,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32117R', XYZ=-0.52008297314598728,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32117WL', XYZ=-0.52008297314598728,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32117WU', XYZ=-0.52008297314598728,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32118T', XYZ=-0.55067608921339828,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32118Q', XYZ=-0.55067608921339828,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32118R', XYZ=-0.55067608921339828,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32118WL', XYZ=-0.55067608921339828,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32118WU', XYZ=-0.55067608921339828,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32119T', XYZ=-0.58126920528080928,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32119Q', XYZ=-0.58126920528080928,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32119R', XYZ=-0.58126920528080928,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32119WL', XYZ=-0.58126920528080928,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32119WU', XYZ=-0.58126920528080928,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32120T', XYZ=-0.61186232134822027,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32120Q', XYZ=-0.61186232134822027,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32120R', XYZ=-0.61186232134822027,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32120WL', XYZ=-0.61186232134822027,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32120WU', XYZ=-0.61186232134822027,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32121T', XYZ=-0.64245543741563127,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32121Q', XYZ=-0.64245543741563127,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32121R', XYZ=-0.64245543741563127,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32121WL', XYZ=-0.64245543741563127,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32121WU', XYZ=-0.64245543741563127,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32122T', XYZ=-0.67304855348304227,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32122Q', XYZ=-0.67304855348304227,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32122R', XYZ=-0.67304855348304227,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32122WL', XYZ=-0.67304855348304227,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32122WU', XYZ=-0.67304855348304227,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32123T', XYZ=-0.70364166955045337,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32123Q', XYZ=-0.70364166955045337,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32123R', XYZ=-0.70364166955045337,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32123WL', XYZ=-0.70364166955045337,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32123WU', XYZ=-0.70364166955045337,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32124T', XYZ=-0.73423478561786437,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32124Q', XYZ=-0.73423478561786437,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32124R', XYZ=-0.73423478561786437,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32124WL', XYZ=-0.73423478561786437,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32124WU', XYZ=-0.73423478561786437,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32125T', XYZ=-0.76482790168527537,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32125Q', XYZ=-0.76482790168527537,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32125R', XYZ=-0.76482790168527537,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32125WL', XYZ=-0.76482790168527537,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32125WU', XYZ=-0.76482790168527537,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32126T', XYZ=-0.79542101775268637,0,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32126Q', XYZ=-0.79542101775268637,0,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32126R', XYZ=-0.79542101775268637,0,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32126WL', XYZ=-0.79542101775268637,0,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32126WU', XYZ=-0.79542101775268637,0,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32201T', XYZ=0,0.030593116067411014,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32201Q', XYZ=0,0.030593116067411014,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32201R', XYZ=0,0.030593116067411014,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32201WL', XYZ=0,0.030593116067411014,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32201WU', XYZ=0,0.030593116067411014,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32202T', XYZ=0,0.061186232134822029,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32202Q', XYZ=0,0.061186232134822029,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32202R', XYZ=0,0.061186232134822029,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32202WL', XYZ=0,0.061186232134822029,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32202WU', XYZ=0,0.061186232134822029,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32203T', XYZ=0,0.091779348202233046,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32203Q', XYZ=0,0.091779348202233046,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32203R', XYZ=0,0.091779348202233046,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32203WL', XYZ=0,0.091779348202233046,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32203WU', XYZ=0,0.091779348202233046,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32204T', XYZ=0,0.12237246426964406,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32204Q', XYZ=0,0.12237246426964406,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32204R', XYZ=0,0.12237246426964406,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32204WL', XYZ=0,0.12237246426964406,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32204WU', XYZ=0,0.12237246426964406,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32205T', XYZ=0,0.15296558033705507,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32205Q', XYZ=0,0.15296558033705507,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32205R', XYZ=0,0.15296558033705507,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32205WL', XYZ=0,0.15296558033705507,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32205WU', XYZ=0,0.15296558033705507,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32206T', XYZ=0,0.18355869640446609,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32206Q', XYZ=0,0.18355869640446609,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32206R', XYZ=0,0.18355869640446609,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32206WL', XYZ=0,0.18355869640446609,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32206WU', XYZ=0,0.18355869640446609,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32207T', XYZ=0,0.21415181247187709,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32207Q', XYZ=0,0.21415181247187709,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32207R', XYZ=0,0.21415181247187709,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32207WL', XYZ=0,0.21415181247187709,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32207WU', XYZ=0,0.21415181247187709,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32208T', XYZ=0,0.24474492853928811,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32208Q', XYZ=0,0.24474492853928811,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32208R', XYZ=0,0.24474492853928811,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32208WL', XYZ=0,0.24474492853928811,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32208WU', XYZ=0,0.24474492853928811,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32209T', XYZ=0,0.27533804460669914,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32209Q', XYZ=0,0.27533804460669914,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32209R', XYZ=0,0.27533804460669914,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32209WL', XYZ=0,0.27533804460669914,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32209WU', XYZ=0,0.27533804460669914,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32210T', XYZ=0,0.30593116067411014,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32210Q', XYZ=0,0.30593116067411014,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32210R', XYZ=0,0.30593116067411014,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32210WL', XYZ=0,0.30593116067411014,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32210WU', XYZ=0,0.30593116067411014,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32211T', XYZ=0,0.33652427674152113,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32211Q', XYZ=0,0.33652427674152113,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32211R', XYZ=0,0.33652427674152113,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32211WL', XYZ=0,0.33652427674152113,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32211WU', XYZ=0,0.33652427674152113,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32212T', XYZ=0,0.36711739280893219,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32212Q', XYZ=0,0.36711739280893219,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32212R', XYZ=0,0.36711739280893219,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32212WL', XYZ=0,0.36711739280893219,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32212WU', XYZ=0,0.36711739280893219,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32213T', XYZ=0,0.39771050887634318,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32213Q', XYZ=0,0.39771050887634318,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32213R', XYZ=0,0.39771050887634318,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32213WL', XYZ=0,0.39771050887634318,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32213WU', XYZ=0,0.39771050887634318,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32214T', XYZ=0,0.42830362494375418,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32214Q', XYZ=0,0.42830362494375418,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32214R', XYZ=0,0.42830362494375418,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32214WL', XYZ=0,0.42830362494375418,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32214WU', XYZ=0,0.42830362494375418,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32215T', XYZ=0,0.45889674101116523,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32215Q', XYZ=0,0.45889674101116523,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32215R', XYZ=0,0.45889674101116523,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32215WL', XYZ=0,0.45889674101116523,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32215WU', XYZ=0,0.45889674101116523,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32216T', XYZ=0,0.48948985707857623,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32216Q', XYZ=0,0.48948985707857623,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32216R', XYZ=0,0.48948985707857623,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32216WL', XYZ=0,0.48948985707857623,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32216WU', XYZ=0,0.48948985707857623,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32217T', XYZ=0,0.52008297314598728,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32217Q', XYZ=0,0.52008297314598728,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32217R', XYZ=0,0.52008297314598728,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32217WL', XYZ=0,0.52008297314598728,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32217WU', XYZ=0,0.52008297314598728,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32218T', XYZ=0,0.55067608921339828,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32218Q', XYZ=0,0.55067608921339828,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32218R', XYZ=0,0.55067608921339828,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32218WL', XYZ=0,0.55067608921339828,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32218WU', XYZ=0,0.55067608921339828,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32219T', XYZ=0,0.58126920528080928,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32219Q', XYZ=0,0.58126920528080928,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32219R', XYZ=0,0.58126920528080928,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32219WL', XYZ=0,0.58126920528080928,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32219WU', XYZ=0,0.58126920528080928,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32220T', XYZ=0,0.61186232134822027,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32220Q', XYZ=0,0.61186232134822027,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32220R', XYZ=0,0.61186232134822027,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32220WL', XYZ=0,0.61186232134822027,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32220WU', XYZ=0,0.61186232134822027,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32221T', XYZ=0,0.64245543741563127,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32221Q', XYZ=0,0.64245543741563127,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32221R', XYZ=0,0.64245543741563127,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32221WL', XYZ=0,0.64245543741563127,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32221WU', XYZ=0,0.64245543741563127,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32222T', XYZ=0,0.67304855348304227,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32222Q', XYZ=0,0.67304855348304227,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32222R', XYZ=0,0.67304855348304227,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32222WL', XYZ=0,0.67304855348304227,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32222WU', XYZ=0,0.67304855348304227,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32223T', XYZ=0,0.70364166955045337,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32223Q', XYZ=0,0.70364166955045337,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32223R', XYZ=0,0.70364166955045337,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32223WL', XYZ=0,0.70364166955045337,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32223WU', XYZ=0,0.70364166955045337,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32224T', XYZ=0,0.73423478561786437,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32224Q', XYZ=0,0.73423478561786437,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32224R', XYZ=0,0.73423478561786437,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32224WL', XYZ=0,0.73423478561786437,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32224WU', XYZ=0,0.73423478561786437,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32225T', XYZ=0,0.76482790168527537,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32225Q', XYZ=0,0.76482790168527537,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32225R', XYZ=0,0.76482790168527537,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32225WL', XYZ=0,0.76482790168527537,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32225WU', XYZ=0,0.76482790168527537,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32226T', XYZ=0,0.79542101775268637,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32226Q', XYZ=0,0.79542101775268637,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32226R', XYZ=0,0.79542101775268637,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32226WL', XYZ=0,0.79542101775268637,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32226WU', XYZ=0,0.79542101775268637,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32301T', XYZ=0,-0.030593116067411014,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32301Q', XYZ=0,-0.030593116067411014,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32301R', XYZ=0,-0.030593116067411014,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32301WL', XYZ=0,-0.030593116067411014,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32301WU', XYZ=0,-0.030593116067411014,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32302T', XYZ=0,-0.061186232134822029,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32302Q', XYZ=0,-0.061186232134822029,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32302R', XYZ=0,-0.061186232134822029,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32302WL', XYZ=0,-0.061186232134822029,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32302WU', XYZ=0,-0.061186232134822029,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32303T', XYZ=0,-0.091779348202233046,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32303Q', XYZ=0,-0.091779348202233046,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32303R', XYZ=0,-0.091779348202233046,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32303WL', XYZ=0,-0.091779348202233046,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32303WU', XYZ=0,-0.091779348202233046,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32304T', XYZ=0,-0.12237246426964406,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32304Q', XYZ=0,-0.12237246426964406,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32304R', XYZ=0,-0.12237246426964406,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32304WL', XYZ=0,-0.12237246426964406,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32304WU', XYZ=0,-0.12237246426964406,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32305T', XYZ=0,-0.15296558033705507,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32305Q', XYZ=0,-0.15296558033705507,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32305R', XYZ=0,-0.15296558033705507,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32305WL', XYZ=0,-0.15296558033705507,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32305WU', XYZ=0,-0.15296558033705507,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32306T', XYZ=0,-0.18355869640446609,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32306Q', XYZ=0,-0.18355869640446609,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32306R', XYZ=0,-0.18355869640446609,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32306WL', XYZ=0,-0.18355869640446609,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32306WU', XYZ=0,-0.18355869640446609,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32307T', XYZ=0,-0.21415181247187709,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32307Q', XYZ=0,-0.21415181247187709,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32307R', XYZ=0,-0.21415181247187709,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32307WL', XYZ=0,-0.21415181247187709,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32307WU', XYZ=0,-0.21415181247187709,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32308T', XYZ=0,-0.24474492853928811,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32308Q', XYZ=0,-0.24474492853928811,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32308R', XYZ=0,-0.24474492853928811,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32308WL', XYZ=0,-0.24474492853928811,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32308WU', XYZ=0,-0.24474492853928811,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32309T', XYZ=0,-0.27533804460669914,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32309Q', XYZ=0,-0.27533804460669914,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32309R', XYZ=0,-0.27533804460669914,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32309WL', XYZ=0,-0.27533804460669914,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32309WU', XYZ=0,-0.27533804460669914,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32310T', XYZ=0,-0.30593116067411014,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32310Q', XYZ=0,-0.30593116067411014,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32310R', XYZ=0,-0.30593116067411014,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32310WL', XYZ=0,-0.30593116067411014,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32310WU', XYZ=0,-0.30593116067411014,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32311T', XYZ=0,-0.33652427674152113,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32311Q', XYZ=0,-0.33652427674152113,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32311R', XYZ=0,-0.33652427674152113,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32311WL', XYZ=0,-0.33652427674152113,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32311WU', XYZ=0,-0.33652427674152113,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32312T', XYZ=0,-0.36711739280893219,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32312Q', XYZ=0,-0.36711739280893219,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32312R', XYZ=0,-0.36711739280893219,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32312WL', XYZ=0,-0.36711739280893219,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32312WU', XYZ=0,-0.36711739280893219,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32313T', XYZ=0,-0.39771050887634318,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32313Q', XYZ=0,-0.39771050887634318,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32313R', XYZ=0,-0.39771050887634318,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32313WL', XYZ=0,-0.39771050887634318,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32313WU', XYZ=0,-0.39771050887634318,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32314T', XYZ=0,-0.42830362494375418,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32314Q', XYZ=0,-0.42830362494375418,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32314R', XYZ=0,-0.42830362494375418,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32314WL', XYZ=0,-0.42830362494375418,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32314WU', XYZ=0,-0.42830362494375418,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32315T', XYZ=0,-0.45889674101116523,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32315Q', XYZ=0,-0.45889674101116523,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32315R', XYZ=0,-0.45889674101116523,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32315WL', XYZ=0,-0.45889674101116523,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32315WU', XYZ=0,-0.45889674101116523,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32316T', XYZ=0,-0.48948985707857623,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32316Q', XYZ=0,-0.48948985707857623,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32316R', XYZ=0,-0.48948985707857623,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32316WL', XYZ=0,-0.48948985707857623,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32316WU', XYZ=0,-0.48948985707857623,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32317T', XYZ=0,-0.52008297314598728,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32317Q', XYZ=0,-0.52008297314598728,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32317R', XYZ=0,-0.52008297314598728,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32317WL', XYZ=0,-0.52008297314598728,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32317WU', XYZ=0,-0.52008297314598728,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32318T', XYZ=0,-0.55067608921339828,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32318Q', XYZ=0,-0.55067608921339828,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32318R', XYZ=0,-0.55067608921339828,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32318WL', XYZ=0,-0.55067608921339828,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32318WU', XYZ=0,-0.55067608921339828,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32319T', XYZ=0,-0.58126920528080928,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32319Q', XYZ=0,-0.58126920528080928,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32319R', XYZ=0,-0.58126920528080928,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32319WL', XYZ=0,-0.58126920528080928,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32319WU', XYZ=0,-0.58126920528080928,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32320T', XYZ=0,-0.61186232134822027,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32320Q', XYZ=0,-0.61186232134822027,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32320R', XYZ=0,-0.61186232134822027,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32320WL', XYZ=0,-0.61186232134822027,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32320WU', XYZ=0,-0.61186232134822027,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32321T', XYZ=0,-0.64245543741563127,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32321Q', XYZ=0,-0.64245543741563127,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32321R', XYZ=0,-0.64245543741563127,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32321WL', XYZ=0,-0.64245543741563127,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32321WU', XYZ=0,-0.64245543741563127,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32322T', XYZ=0,-0.67304855348304227,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32322Q', XYZ=0,-0.67304855348304227,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32322R', XYZ=0,-0.67304855348304227,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32322WL', XYZ=0,-0.67304855348304227,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32322WU', XYZ=0,-0.67304855348304227,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32323T', XYZ=0,-0.70364166955045337,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32323Q', XYZ=0,-0.70364166955045337,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32323R', XYZ=0,-0.70364166955045337,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32323WL', XYZ=0,-0.70364166955045337,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32323WU', XYZ=0,-0.70364166955045337,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32324T', XYZ=0,-0.73423478561786437,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32324Q', XYZ=0,-0.73423478561786437,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32324R', XYZ=0,-0.73423478561786437,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32324WL', XYZ=0,-0.73423478561786437,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32324WU', XYZ=0,-0.73423478561786437,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32325T', XYZ=0,-0.76482790168527537,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32325Q', XYZ=0,-0.76482790168527537,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32325R', XYZ=0,-0.76482790168527537,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32325WL', XYZ=0,-0.76482790168527537,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32325WU', XYZ=0,-0.76482790168527537,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32326T', XYZ=0,-0.79542101775268637,0.99427627219085801, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32326Q', XYZ=0,-0.79542101775268637,0.99427627219085801, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32326R', XYZ=0,-0.79542101775268637,0.99427627219085801, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32326WL', XYZ=0,-0.79542101775268637,0.97897971415715246, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R32326WU', XYZ=0,-0.79542101775268637,1.0095728302245635, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65001T', XYZ=0.030593116067411014,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65001Q', XYZ=0.030593116067411014,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65001R', XYZ=0.030593116067411014,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65001WL', XYZ=0.030593116067411014,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65001WU', XYZ=0.030593116067411014,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65002T', XYZ=0.061186232134822029,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65002Q', XYZ=0.061186232134822029,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65002R', XYZ=0.061186232134822029,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65002WL', XYZ=0.061186232134822029,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65002WU', XYZ=0.061186232134822029,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65003T', XYZ=0.091779348202233046,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65003Q', XYZ=0.091779348202233046,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65003R', XYZ=0.091779348202233046,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65003WL', XYZ=0.091779348202233046,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65003WU', XYZ=0.091779348202233046,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65004T', XYZ=0.12237246426964406,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65004Q', XYZ=0.12237246426964406,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65004R', XYZ=0.12237246426964406,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65004WL', XYZ=0.12237246426964406,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65004WU', XYZ=0.12237246426964406,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65005T', XYZ=0.15296558033705507,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65005Q', XYZ=0.15296558033705507,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65005R', XYZ=0.15296558033705507,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65005WL', XYZ=0.15296558033705507,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65005WU', XYZ=0.15296558033705507,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65006T', XYZ=0.18355869640446609,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65006Q', XYZ=0.18355869640446609,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65006R', XYZ=0.18355869640446609,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65006WL', XYZ=0.18355869640446609,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65006WU', XYZ=0.18355869640446609,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65007T', XYZ=0.21415181247187709,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65007Q', XYZ=0.21415181247187709,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65007R', XYZ=0.21415181247187709,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65007WL', XYZ=0.21415181247187709,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65007WU', XYZ=0.21415181247187709,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65008T', XYZ=0.24474492853928811,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65008Q', XYZ=0.24474492853928811,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65008R', XYZ=0.24474492853928811,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65008WL', XYZ=0.24474492853928811,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65008WU', XYZ=0.24474492853928811,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65009T', XYZ=0.27533804460669914,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65009Q', XYZ=0.27533804460669914,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65009R', XYZ=0.27533804460669914,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65009WL', XYZ=0.27533804460669914,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65009WU', XYZ=0.27533804460669914,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65010T', XYZ=0.30593116067411014,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65010Q', XYZ=0.30593116067411014,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65010R', XYZ=0.30593116067411014,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65010WL', XYZ=0.30593116067411014,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65010WU', XYZ=0.30593116067411014,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65011T', XYZ=0.33652427674152113,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65011Q', XYZ=0.33652427674152113,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65011R', XYZ=0.33652427674152113,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65011WL', XYZ=0.33652427674152113,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65011WU', XYZ=0.33652427674152113,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65012T', XYZ=0.36711739280893219,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65012Q', XYZ=0.36711739280893219,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65012R', XYZ=0.36711739280893219,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65012WL', XYZ=0.36711739280893219,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65012WU', XYZ=0.36711739280893219,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65013T', XYZ=0.39771050887634318,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65013Q', XYZ=0.39771050887634318,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65013R', XYZ=0.39771050887634318,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65013WL', XYZ=0.39771050887634318,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65013WU', XYZ=0.39771050887634318,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65014T', XYZ=0.42830362494375418,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65014Q', XYZ=0.42830362494375418,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65014R', XYZ=0.42830362494375418,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65014WL', XYZ=0.42830362494375418,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65014WU', XYZ=0.42830362494375418,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65015T', XYZ=0.45889674101116523,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65015Q', XYZ=0.45889674101116523,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65015R', XYZ=0.45889674101116523,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65015WL', XYZ=0.45889674101116523,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65015WU', XYZ=0.45889674101116523,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65016T', XYZ=0.48948985707857623,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65016Q', XYZ=0.48948985707857623,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65016R', XYZ=0.48948985707857623,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65016WL', XYZ=0.48948985707857623,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65016WU', XYZ=0.48948985707857623,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65017T', XYZ=0.52008297314598728,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65017Q', XYZ=0.52008297314598728,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65017R', XYZ=0.52008297314598728,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65017WL', XYZ=0.52008297314598728,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65017WU', XYZ=0.52008297314598728,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65018T', XYZ=0.55067608921339828,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65018Q', XYZ=0.55067608921339828,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65018R', XYZ=0.55067608921339828,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65018WL', XYZ=0.55067608921339828,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65018WU', XYZ=0.55067608921339828,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65019T', XYZ=0.58126920528080928,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65019Q', XYZ=0.58126920528080928,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65019R', XYZ=0.58126920528080928,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65019WL', XYZ=0.58126920528080928,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65019WU', XYZ=0.58126920528080928,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65020T', XYZ=0.61186232134822027,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65020Q', XYZ=0.61186232134822027,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65020R', XYZ=0.61186232134822027,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65020WL', XYZ=0.61186232134822027,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65020WU', XYZ=0.61186232134822027,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65021T', XYZ=0.64245543741563127,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65021Q', XYZ=0.64245543741563127,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65021R', XYZ=0.64245543741563127,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65021WL', XYZ=0.64245543741563127,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65021WU', XYZ=0.64245543741563127,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65022T', XYZ=0.67304855348304227,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65022Q', XYZ=0.67304855348304227,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65022R', XYZ=0.67304855348304227,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65022WL', XYZ=0.67304855348304227,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65022WU', XYZ=0.67304855348304227,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65023T', XYZ=0.70364166955045337,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65023Q', XYZ=0.70364166955045337,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65023R', XYZ=0.70364166955045337,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65023WL', XYZ=0.70364166955045337,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65023WU', XYZ=0.70364166955045337,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65024T', XYZ=0.73423478561786437,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65024Q', XYZ=0.73423478561786437,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65024R', XYZ=0.73423478561786437,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65024WL', XYZ=0.73423478561786437,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65024WU', XYZ=0.73423478561786437,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65025T', XYZ=0.76482790168527537,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65025Q', XYZ=0.76482790168527537,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65025R', XYZ=0.76482790168527537,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65025WL', XYZ=0.76482790168527537,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65025WU', XYZ=0.76482790168527537,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65026T', XYZ=0.79542101775268637,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65026Q', XYZ=0.79542101775268637,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65026R', XYZ=0.79542101775268637,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65026WL', XYZ=0.79542101775268637,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65026WU', XYZ=0.79542101775268637,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65101T', XYZ=-0.030593116067411014,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65101Q', XYZ=-0.030593116067411014,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65101R', XYZ=-0.030593116067411014,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65101WL', XYZ=-0.030593116067411014,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65101WU', XYZ=-0.030593116067411014,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65102T', XYZ=-0.061186232134822029,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65102Q', XYZ=-0.061186232134822029,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65102R', XYZ=-0.061186232134822029,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65102WL', XYZ=-0.061186232134822029,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65102WU', XYZ=-0.061186232134822029,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65103T', XYZ=-0.091779348202233046,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65103Q', XYZ=-0.091779348202233046,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65103R', XYZ=-0.091779348202233046,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65103WL', XYZ=-0.091779348202233046,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65103WU', XYZ=-0.091779348202233046,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65104T', XYZ=-0.12237246426964406,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65104Q', XYZ=-0.12237246426964406,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65104R', XYZ=-0.12237246426964406,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65104WL', XYZ=-0.12237246426964406,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65104WU', XYZ=-0.12237246426964406,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65105T', XYZ=-0.15296558033705507,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65105Q', XYZ=-0.15296558033705507,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65105R', XYZ=-0.15296558033705507,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65105WL', XYZ=-0.15296558033705507,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65105WU', XYZ=-0.15296558033705507,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65106T', XYZ=-0.18355869640446609,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65106Q', XYZ=-0.18355869640446609,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65106R', XYZ=-0.18355869640446609,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65106WL', XYZ=-0.18355869640446609,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65106WU', XYZ=-0.18355869640446609,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65107T', XYZ=-0.21415181247187709,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65107Q', XYZ=-0.21415181247187709,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65107R', XYZ=-0.21415181247187709,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65107WL', XYZ=-0.21415181247187709,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65107WU', XYZ=-0.21415181247187709,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65108T', XYZ=-0.24474492853928811,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65108Q', XYZ=-0.24474492853928811,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65108R', XYZ=-0.24474492853928811,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65108WL', XYZ=-0.24474492853928811,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65108WU', XYZ=-0.24474492853928811,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65109T', XYZ=-0.27533804460669914,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65109Q', XYZ=-0.27533804460669914,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65109R', XYZ=-0.27533804460669914,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65109WL', XYZ=-0.27533804460669914,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65109WU', XYZ=-0.27533804460669914,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65110T', XYZ=-0.30593116067411014,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65110Q', XYZ=-0.30593116067411014,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65110R', XYZ=-0.30593116067411014,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65110WL', XYZ=-0.30593116067411014,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65110WU', XYZ=-0.30593116067411014,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65111T', XYZ=-0.33652427674152113,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65111Q', XYZ=-0.33652427674152113,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65111R', XYZ=-0.33652427674152113,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65111WL', XYZ=-0.33652427674152113,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65111WU', XYZ=-0.33652427674152113,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65112T', XYZ=-0.36711739280893219,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65112Q', XYZ=-0.36711739280893219,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65112R', XYZ=-0.36711739280893219,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65112WL', XYZ=-0.36711739280893219,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65112WU', XYZ=-0.36711739280893219,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65113T', XYZ=-0.39771050887634318,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65113Q', XYZ=-0.39771050887634318,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65113R', XYZ=-0.39771050887634318,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65113WL', XYZ=-0.39771050887634318,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65113WU', XYZ=-0.39771050887634318,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65114T', XYZ=-0.42830362494375418,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65114Q', XYZ=-0.42830362494375418,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65114R', XYZ=-0.42830362494375418,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65114WL', XYZ=-0.42830362494375418,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65114WU', XYZ=-0.42830362494375418,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65115T', XYZ=-0.45889674101116523,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65115Q', XYZ=-0.45889674101116523,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65115R', XYZ=-0.45889674101116523,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65115WL', XYZ=-0.45889674101116523,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65115WU', XYZ=-0.45889674101116523,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65116T', XYZ=-0.48948985707857623,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65116Q', XYZ=-0.48948985707857623,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65116R', XYZ=-0.48948985707857623,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65116WL', XYZ=-0.48948985707857623,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65116WU', XYZ=-0.48948985707857623,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65117T', XYZ=-0.52008297314598728,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65117Q', XYZ=-0.52008297314598728,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65117R', XYZ=-0.52008297314598728,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65117WL', XYZ=-0.52008297314598728,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65117WU', XYZ=-0.52008297314598728,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65118T', XYZ=-0.55067608921339828,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65118Q', XYZ=-0.55067608921339828,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65118R', XYZ=-0.55067608921339828,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65118WL', XYZ=-0.55067608921339828,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65118WU', XYZ=-0.55067608921339828,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65119T', XYZ=-0.58126920528080928,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65119Q', XYZ=-0.58126920528080928,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65119R', XYZ=-0.58126920528080928,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65119WL', XYZ=-0.58126920528080928,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65119WU', XYZ=-0.58126920528080928,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65120T', XYZ=-0.61186232134822027,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65120Q', XYZ=-0.61186232134822027,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65120R', XYZ=-0.61186232134822027,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65120WL', XYZ=-0.61186232134822027,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65120WU', XYZ=-0.61186232134822027,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65121T', XYZ=-0.64245543741563127,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65121Q', XYZ=-0.64245543741563127,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65121R', XYZ=-0.64245543741563127,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65121WL', XYZ=-0.64245543741563127,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65121WU', XYZ=-0.64245543741563127,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65122T', XYZ=-0.67304855348304227,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65122Q', XYZ=-0.67304855348304227,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65122R', XYZ=-0.67304855348304227,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65122WL', XYZ=-0.67304855348304227,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65122WU', XYZ=-0.67304855348304227,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65123T', XYZ=-0.70364166955045337,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65123Q', XYZ=-0.70364166955045337,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65123R', XYZ=-0.70364166955045337,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65123WL', XYZ=-0.70364166955045337,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65123WU', XYZ=-0.70364166955045337,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65124T', XYZ=-0.73423478561786437,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65124Q', XYZ=-0.73423478561786437,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65124R', XYZ=-0.73423478561786437,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65124WL', XYZ=-0.73423478561786437,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65124WU', XYZ=-0.73423478561786437,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65125T', XYZ=-0.76482790168527537,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65125Q', XYZ=-0.76482790168527537,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65125R', XYZ=-0.76482790168527537,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65125WL', XYZ=-0.76482790168527537,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65125WU', XYZ=-0.76482790168527537,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65126T', XYZ=-0.79542101775268637,0,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65126Q', XYZ=-0.79542101775268637,0,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65126R', XYZ=-0.79542101775268637,0,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65126WL', XYZ=-0.79542101775268637,0,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65126WU', XYZ=-0.79542101775268637,0,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65201T', XYZ=0,0.030593116067411014,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65201Q', XYZ=0,0.030593116067411014,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65201R', XYZ=0,0.030593116067411014,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65201WL', XYZ=0,0.030593116067411014,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65201WU', XYZ=0,0.030593116067411014,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65202T', XYZ=0,0.061186232134822029,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65202Q', XYZ=0,0.061186232134822029,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65202R', XYZ=0,0.061186232134822029,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65202WL', XYZ=0,0.061186232134822029,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65202WU', XYZ=0,0.061186232134822029,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65203T', XYZ=0,0.091779348202233046,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65203Q', XYZ=0,0.091779348202233046,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65203R', XYZ=0,0.091779348202233046,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65203WL', XYZ=0,0.091779348202233046,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65203WU', XYZ=0,0.091779348202233046,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65204T', XYZ=0,0.12237246426964406,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65204Q', XYZ=0,0.12237246426964406,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65204R', XYZ=0,0.12237246426964406,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65204WL', XYZ=0,0.12237246426964406,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65204WU', XYZ=0,0.12237246426964406,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65205T', XYZ=0,0.15296558033705507,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65205Q', XYZ=0,0.15296558033705507,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65205R', XYZ=0,0.15296558033705507,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65205WL', XYZ=0,0.15296558033705507,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65205WU', XYZ=0,0.15296558033705507,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65206T', XYZ=0,0.18355869640446609,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65206Q', XYZ=0,0.18355869640446609,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65206R', XYZ=0,0.18355869640446609,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65206WL', XYZ=0,0.18355869640446609,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65206WU', XYZ=0,0.18355869640446609,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65207T', XYZ=0,0.21415181247187709,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65207Q', XYZ=0,0.21415181247187709,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65207R', XYZ=0,0.21415181247187709,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65207WL', XYZ=0,0.21415181247187709,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65207WU', XYZ=0,0.21415181247187709,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65208T', XYZ=0,0.24474492853928811,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65208Q', XYZ=0,0.24474492853928811,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65208R', XYZ=0,0.24474492853928811,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65208WL', XYZ=0,0.24474492853928811,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65208WU', XYZ=0,0.24474492853928811,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65209T', XYZ=0,0.27533804460669914,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65209Q', XYZ=0,0.27533804460669914,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65209R', XYZ=0,0.27533804460669914,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65209WL', XYZ=0,0.27533804460669914,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65209WU', XYZ=0,0.27533804460669914,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65210T', XYZ=0,0.30593116067411014,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65210Q', XYZ=0,0.30593116067411014,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65210R', XYZ=0,0.30593116067411014,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65210WL', XYZ=0,0.30593116067411014,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65210WU', XYZ=0,0.30593116067411014,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65211T', XYZ=0,0.33652427674152113,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65211Q', XYZ=0,0.33652427674152113,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65211R', XYZ=0,0.33652427674152113,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65211WL', XYZ=0,0.33652427674152113,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65211WU', XYZ=0,0.33652427674152113,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65212T', XYZ=0,0.36711739280893219,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65212Q', XYZ=0,0.36711739280893219,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65212R', XYZ=0,0.36711739280893219,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65212WL', XYZ=0,0.36711739280893219,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65212WU', XYZ=0,0.36711739280893219,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65213T', XYZ=0,0.39771050887634318,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65213Q', XYZ=0,0.39771050887634318,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65213R', XYZ=0,0.39771050887634318,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65213WL', XYZ=0,0.39771050887634318,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65213WU', XYZ=0,0.39771050887634318,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65214T', XYZ=0,0.42830362494375418,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65214Q', XYZ=0,0.42830362494375418,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65214R', XYZ=0,0.42830362494375418,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65214WL', XYZ=0,0.42830362494375418,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65214WU', XYZ=0,0.42830362494375418,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65215T', XYZ=0,0.45889674101116523,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65215Q', XYZ=0,0.45889674101116523,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65215R', XYZ=0,0.45889674101116523,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65215WL', XYZ=0,0.45889674101116523,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65215WU', XYZ=0,0.45889674101116523,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65216T', XYZ=0,0.48948985707857623,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65216Q', XYZ=0,0.48948985707857623,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65216R', XYZ=0,0.48948985707857623,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65216WL', XYZ=0,0.48948985707857623,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65216WU', XYZ=0,0.48948985707857623,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65217T', XYZ=0,0.52008297314598728,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65217Q', XYZ=0,0.52008297314598728,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65217R', XYZ=0,0.52008297314598728,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65217WL', XYZ=0,0.52008297314598728,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65217WU', XYZ=0,0.52008297314598728,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65218T', XYZ=0,0.55067608921339828,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65218Q', XYZ=0,0.55067608921339828,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65218R', XYZ=0,0.55067608921339828,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65218WL', XYZ=0,0.55067608921339828,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65218WU', XYZ=0,0.55067608921339828,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65219T', XYZ=0,0.58126920528080928,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65219Q', XYZ=0,0.58126920528080928,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65219R', XYZ=0,0.58126920528080928,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65219WL', XYZ=0,0.58126920528080928,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65219WU', XYZ=0,0.58126920528080928,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65220T', XYZ=0,0.61186232134822027,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65220Q', XYZ=0,0.61186232134822027,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65220R', XYZ=0,0.61186232134822027,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65220WL', XYZ=0,0.61186232134822027,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65220WU', XYZ=0,0.61186232134822027,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65221T', XYZ=0,0.64245543741563127,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65221Q', XYZ=0,0.64245543741563127,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65221R', XYZ=0,0.64245543741563127,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65221WL', XYZ=0,0.64245543741563127,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65221WU', XYZ=0,0.64245543741563127,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65222T', XYZ=0,0.67304855348304227,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65222Q', XYZ=0,0.67304855348304227,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65222R', XYZ=0,0.67304855348304227,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65222WL', XYZ=0,0.67304855348304227,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65222WU', XYZ=0,0.67304855348304227,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65223T', XYZ=0,0.70364166955045337,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65223Q', XYZ=0,0.70364166955045337,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65223R', XYZ=0,0.70364166955045337,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65223WL', XYZ=0,0.70364166955045337,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65223WU', XYZ=0,0.70364166955045337,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65224T', XYZ=0,0.73423478561786437,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65224Q', XYZ=0,0.73423478561786437,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65224R', XYZ=0,0.73423478561786437,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65224WL', XYZ=0,0.73423478561786437,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65224WU', XYZ=0,0.73423478561786437,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65225T', XYZ=0,0.76482790168527537,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65225Q', XYZ=0,0.76482790168527537,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65225R', XYZ=0,0.76482790168527537,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65225WL', XYZ=0,0.76482790168527537,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65225WU', XYZ=0,0.76482790168527537,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65226T', XYZ=0,0.79542101775268637,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65226Q', XYZ=0,0.79542101775268637,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65226R', XYZ=0,0.79542101775268637,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65226WL', XYZ=0,0.79542101775268637,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65226WU', XYZ=0,0.79542101775268637,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65301T', XYZ=0,-0.030593116067411014,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65301Q', XYZ=0,-0.030593116067411014,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65301R', XYZ=0,-0.030593116067411014,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65301WL', XYZ=0,-0.030593116067411014,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65301WU', XYZ=0,-0.030593116067411014,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65302T', XYZ=0,-0.061186232134822029,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65302Q', XYZ=0,-0.061186232134822029,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65302R', XYZ=0,-0.061186232134822029,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65302WL', XYZ=0,-0.061186232134822029,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65302WU', XYZ=0,-0.061186232134822029,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65303T', XYZ=0,-0.091779348202233046,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65303Q', XYZ=0,-0.091779348202233046,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65303R', XYZ=0,-0.091779348202233046,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65303WL', XYZ=0,-0.091779348202233046,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65303WU', XYZ=0,-0.091779348202233046,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65304T', XYZ=0,-0.12237246426964406,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65304Q', XYZ=0,-0.12237246426964406,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65304R', XYZ=0,-0.12237246426964406,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65304WL', XYZ=0,-0.12237246426964406,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65304WU', XYZ=0,-0.12237246426964406,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65305T', XYZ=0,-0.15296558033705507,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65305Q', XYZ=0,-0.15296558033705507,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65305R', XYZ=0,-0.15296558033705507,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65305WL', XYZ=0,-0.15296558033705507,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65305WU', XYZ=0,-0.15296558033705507,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65306T', XYZ=0,-0.18355869640446609,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65306Q', XYZ=0,-0.18355869640446609,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65306R', XYZ=0,-0.18355869640446609,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65306WL', XYZ=0,-0.18355869640446609,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65306WU', XYZ=0,-0.18355869640446609,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65307T', XYZ=0,-0.21415181247187709,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65307Q', XYZ=0,-0.21415181247187709,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65307R', XYZ=0,-0.21415181247187709,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65307WL', XYZ=0,-0.21415181247187709,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65307WU', XYZ=0,-0.21415181247187709,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65308T', XYZ=0,-0.24474492853928811,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65308Q', XYZ=0,-0.24474492853928811,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65308R', XYZ=0,-0.24474492853928811,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65308WL', XYZ=0,-0.24474492853928811,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65308WU', XYZ=0,-0.24474492853928811,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65309T', XYZ=0,-0.27533804460669914,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65309Q', XYZ=0,-0.27533804460669914,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65309R', XYZ=0,-0.27533804460669914,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65309WL', XYZ=0,-0.27533804460669914,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65309WU', XYZ=0,-0.27533804460669914,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65310T', XYZ=0,-0.30593116067411014,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65310Q', XYZ=0,-0.30593116067411014,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65310R', XYZ=0,-0.30593116067411014,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65310WL', XYZ=0,-0.30593116067411014,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65310WU', XYZ=0,-0.30593116067411014,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65311T', XYZ=0,-0.33652427674152113,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65311Q', XYZ=0,-0.33652427674152113,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65311R', XYZ=0,-0.33652427674152113,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65311WL', XYZ=0,-0.33652427674152113,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65311WU', XYZ=0,-0.33652427674152113,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65312T', XYZ=0,-0.36711739280893219,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65312Q', XYZ=0,-0.36711739280893219,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65312R', XYZ=0,-0.36711739280893219,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65312WL', XYZ=0,-0.36711739280893219,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65312WU', XYZ=0,-0.36711739280893219,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65313T', XYZ=0,-0.39771050887634318,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65313Q', XYZ=0,-0.39771050887634318,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65313R', XYZ=0,-0.39771050887634318,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65313WL', XYZ=0,-0.39771050887634318,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65313WU', XYZ=0,-0.39771050887634318,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65314T', XYZ=0,-0.42830362494375418,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65314Q', XYZ=0,-0.42830362494375418,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65314R', XYZ=0,-0.42830362494375418,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65314WL', XYZ=0,-0.42830362494375418,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65314WU', XYZ=0,-0.42830362494375418,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65315T', XYZ=0,-0.45889674101116523,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65315Q', XYZ=0,-0.45889674101116523,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65315R', XYZ=0,-0.45889674101116523,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65315WL', XYZ=0,-0.45889674101116523,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65315WU', XYZ=0,-0.45889674101116523,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65316T', XYZ=0,-0.48948985707857623,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65316Q', XYZ=0,-0.48948985707857623,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65316R', XYZ=0,-0.48948985707857623,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65316WL', XYZ=0,-0.48948985707857623,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65316WU', XYZ=0,-0.48948985707857623,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65317T', XYZ=0,-0.52008297314598728,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65317Q', XYZ=0,-0.52008297314598728,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65317R', XYZ=0,-0.52008297314598728,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65317WL', XYZ=0,-0.52008297314598728,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65317WU', XYZ=0,-0.52008297314598728,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65318T', XYZ=0,-0.55067608921339828,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65318Q', XYZ=0,-0.55067608921339828,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65318R', XYZ=0,-0.55067608921339828,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65318WL', XYZ=0,-0.55067608921339828,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65318WU', XYZ=0,-0.55067608921339828,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65319T', XYZ=0,-0.58126920528080928,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65319Q', XYZ=0,-0.58126920528080928,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65319R', XYZ=0,-0.58126920528080928,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65319WL', XYZ=0,-0.58126920528080928,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65319WU', XYZ=0,-0.58126920528080928,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65320T', XYZ=0,-0.61186232134822027,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65320Q', XYZ=0,-0.61186232134822027,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65320R', XYZ=0,-0.61186232134822027,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65320WL', XYZ=0,-0.61186232134822027,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65320WU', XYZ=0,-0.61186232134822027,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65321T', XYZ=0,-0.64245543741563127,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65321Q', XYZ=0,-0.64245543741563127,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65321R', XYZ=0,-0.64245543741563127,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65321WL', XYZ=0,-0.64245543741563127,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65321WU', XYZ=0,-0.64245543741563127,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65322T', XYZ=0,-0.67304855348304227,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65322Q', XYZ=0,-0.67304855348304227,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65322R', XYZ=0,-0.67304855348304227,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65322WL', XYZ=0,-0.67304855348304227,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65322WU', XYZ=0,-0.67304855348304227,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65323T', XYZ=0,-0.70364166955045337,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65323Q', XYZ=0,-0.70364166955045337,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65323R', XYZ=0,-0.70364166955045337,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65323WL', XYZ=0,-0.70364166955045337,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65323WU', XYZ=0,-0.70364166955045337,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65324T', XYZ=0,-0.73423478561786437,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65324Q', XYZ=0,-0.73423478561786437,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65324R', XYZ=0,-0.73423478561786437,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65324WL', XYZ=0,-0.73423478561786437,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65324WU', XYZ=0,-0.73423478561786437,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65325T', XYZ=0,-0.76482790168527537,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65325Q', XYZ=0,-0.76482790168527537,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65325R', XYZ=0,-0.76482790168527537,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65325WL', XYZ=0,-0.76482790168527537,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65325WU', XYZ=0,-0.76482790168527537,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65326T', XYZ=0,-0.79542101775268637,2.0038491024154212, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65326Q', XYZ=0,-0.79542101775268637,2.0038491024154212, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65326R', XYZ=0,-0.79542101775268637,2.0038491024154212, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65326WL', XYZ=0,-0.79542101775268637,1.988552544381716, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R65326WU', XYZ=0,-0.79542101775268637,2.0191456604491269, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98001T', XYZ=0.030593116067411014,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98001Q', XYZ=0.030593116067411014,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98001R', XYZ=0.030593116067411014,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98001WL', XYZ=0.030593116067411014,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98001WU', XYZ=0.030593116067411014,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98002T', XYZ=0.061186232134822029,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98002Q', XYZ=0.061186232134822029,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98002R', XYZ=0.061186232134822029,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98002WL', XYZ=0.061186232134822029,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98002WU', XYZ=0.061186232134822029,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98003T', XYZ=0.091779348202233046,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98003Q', XYZ=0.091779348202233046,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98003R', XYZ=0.091779348202233046,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98003WL', XYZ=0.091779348202233046,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98003WU', XYZ=0.091779348202233046,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98004T', XYZ=0.12237246426964406,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98004Q', XYZ=0.12237246426964406,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98004R', XYZ=0.12237246426964406,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98004WL', XYZ=0.12237246426964406,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98004WU', XYZ=0.12237246426964406,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98005T', XYZ=0.15296558033705507,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98005Q', XYZ=0.15296558033705507,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98005R', XYZ=0.15296558033705507,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98005WL', XYZ=0.15296558033705507,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98005WU', XYZ=0.15296558033705507,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98006T', XYZ=0.18355869640446609,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98006Q', XYZ=0.18355869640446609,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98006R', XYZ=0.18355869640446609,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98006WL', XYZ=0.18355869640446609,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98006WU', XYZ=0.18355869640446609,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98007T', XYZ=0.21415181247187709,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98007Q', XYZ=0.21415181247187709,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98007R', XYZ=0.21415181247187709,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98007WL', XYZ=0.21415181247187709,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98007WU', XYZ=0.21415181247187709,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98008T', XYZ=0.24474492853928811,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98008Q', XYZ=0.24474492853928811,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98008R', XYZ=0.24474492853928811,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98008WL', XYZ=0.24474492853928811,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98008WU', XYZ=0.24474492853928811,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98009T', XYZ=0.27533804460669914,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98009Q', XYZ=0.27533804460669914,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98009R', XYZ=0.27533804460669914,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98009WL', XYZ=0.27533804460669914,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98009WU', XYZ=0.27533804460669914,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98010T', XYZ=0.30593116067411014,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98010Q', XYZ=0.30593116067411014,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98010R', XYZ=0.30593116067411014,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98010WL', XYZ=0.30593116067411014,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98010WU', XYZ=0.30593116067411014,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98011T', XYZ=0.33652427674152113,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98011Q', XYZ=0.33652427674152113,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98011R', XYZ=0.33652427674152113,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98011WL', XYZ=0.33652427674152113,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98011WU', XYZ=0.33652427674152113,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98012T', XYZ=0.36711739280893219,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98012Q', XYZ=0.36711739280893219,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98012R', XYZ=0.36711739280893219,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98012WL', XYZ=0.36711739280893219,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98012WU', XYZ=0.36711739280893219,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98013T', XYZ=0.39771050887634318,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98013Q', XYZ=0.39771050887634318,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98013R', XYZ=0.39771050887634318,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98013WL', XYZ=0.39771050887634318,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98013WU', XYZ=0.39771050887634318,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98014T', XYZ=0.42830362494375418,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98014Q', XYZ=0.42830362494375418,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98014R', XYZ=0.42830362494375418,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98014WL', XYZ=0.42830362494375418,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98014WU', XYZ=0.42830362494375418,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98015T', XYZ=0.45889674101116523,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98015Q', XYZ=0.45889674101116523,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98015R', XYZ=0.45889674101116523,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98015WL', XYZ=0.45889674101116523,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98015WU', XYZ=0.45889674101116523,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98016T', XYZ=0.48948985707857623,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98016Q', XYZ=0.48948985707857623,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98016R', XYZ=0.48948985707857623,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98016WL', XYZ=0.48948985707857623,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98016WU', XYZ=0.48948985707857623,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98017T', XYZ=0.52008297314598728,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98017Q', XYZ=0.52008297314598728,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98017R', XYZ=0.52008297314598728,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98017WL', XYZ=0.52008297314598728,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98017WU', XYZ=0.52008297314598728,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98018T', XYZ=0.55067608921339828,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98018Q', XYZ=0.55067608921339828,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98018R', XYZ=0.55067608921339828,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98018WL', XYZ=0.55067608921339828,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98018WU', XYZ=0.55067608921339828,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98019T', XYZ=0.58126920528080928,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98019Q', XYZ=0.58126920528080928,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98019R', XYZ=0.58126920528080928,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98019WL', XYZ=0.58126920528080928,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98019WU', XYZ=0.58126920528080928,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98020T', XYZ=0.61186232134822027,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98020Q', XYZ=0.61186232134822027,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98020R', XYZ=0.61186232134822027,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98020WL', XYZ=0.61186232134822027,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98020WU', XYZ=0.61186232134822027,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98021T', XYZ=0.64245543741563127,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98021Q', XYZ=0.64245543741563127,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98021R', XYZ=0.64245543741563127,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98021WL', XYZ=0.64245543741563127,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98021WU', XYZ=0.64245543741563127,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98022T', XYZ=0.67304855348304227,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98022Q', XYZ=0.67304855348304227,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98022R', XYZ=0.67304855348304227,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98022WL', XYZ=0.67304855348304227,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98022WU', XYZ=0.67304855348304227,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98023T', XYZ=0.70364166955045337,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98023Q', XYZ=0.70364166955045337,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98023R', XYZ=0.70364166955045337,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98023WL', XYZ=0.70364166955045337,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98023WU', XYZ=0.70364166955045337,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98024T', XYZ=0.73423478561786437,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98024Q', XYZ=0.73423478561786437,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98024R', XYZ=0.73423478561786437,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98024WL', XYZ=0.73423478561786437,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98024WU', XYZ=0.73423478561786437,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98025T', XYZ=0.76482790168527537,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98025Q', XYZ=0.76482790168527537,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98025R', XYZ=0.76482790168527537,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98025WL', XYZ=0.76482790168527537,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98025WU', XYZ=0.76482790168527537,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98026T', XYZ=0.79542101775268637,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98026Q', XYZ=0.79542101775268637,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98026R', XYZ=0.79542101775268637,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98026WL', XYZ=0.79542101775268637,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98026WU', XYZ=0.79542101775268637,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98101T', XYZ=-0.030593116067411014,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98101Q', XYZ=-0.030593116067411014,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98101R', XYZ=-0.030593116067411014,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98101WL', XYZ=-0.030593116067411014,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98101WU', XYZ=-0.030593116067411014,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98102T', XYZ=-0.061186232134822029,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98102Q', XYZ=-0.061186232134822029,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98102R', XYZ=-0.061186232134822029,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98102WL', XYZ=-0.061186232134822029,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98102WU', XYZ=-0.061186232134822029,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98103T', XYZ=-0.091779348202233046,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98103Q', XYZ=-0.091779348202233046,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98103R', XYZ=-0.091779348202233046,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98103WL', XYZ=-0.091779348202233046,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98103WU', XYZ=-0.091779348202233046,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98104T', XYZ=-0.12237246426964406,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98104Q', XYZ=-0.12237246426964406,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98104R', XYZ=-0.12237246426964406,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98104WL', XYZ=-0.12237246426964406,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98104WU', XYZ=-0.12237246426964406,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98105T', XYZ=-0.15296558033705507,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98105Q', XYZ=-0.15296558033705507,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98105R', XYZ=-0.15296558033705507,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98105WL', XYZ=-0.15296558033705507,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98105WU', XYZ=-0.15296558033705507,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98106T', XYZ=-0.18355869640446609,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98106Q', XYZ=-0.18355869640446609,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98106R', XYZ=-0.18355869640446609,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98106WL', XYZ=-0.18355869640446609,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98106WU', XYZ=-0.18355869640446609,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98107T', XYZ=-0.21415181247187709,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98107Q', XYZ=-0.21415181247187709,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98107R', XYZ=-0.21415181247187709,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98107WL', XYZ=-0.21415181247187709,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98107WU', XYZ=-0.21415181247187709,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98108T', XYZ=-0.24474492853928811,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98108Q', XYZ=-0.24474492853928811,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98108R', XYZ=-0.24474492853928811,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98108WL', XYZ=-0.24474492853928811,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98108WU', XYZ=-0.24474492853928811,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98109T', XYZ=-0.27533804460669914,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98109Q', XYZ=-0.27533804460669914,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98109R', XYZ=-0.27533804460669914,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98109WL', XYZ=-0.27533804460669914,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98109WU', XYZ=-0.27533804460669914,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98110T', XYZ=-0.30593116067411014,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98110Q', XYZ=-0.30593116067411014,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98110R', XYZ=-0.30593116067411014,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98110WL', XYZ=-0.30593116067411014,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98110WU', XYZ=-0.30593116067411014,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98111T', XYZ=-0.33652427674152113,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98111Q', XYZ=-0.33652427674152113,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98111R', XYZ=-0.33652427674152113,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98111WL', XYZ=-0.33652427674152113,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98111WU', XYZ=-0.33652427674152113,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98112T', XYZ=-0.36711739280893219,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98112Q', XYZ=-0.36711739280893219,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98112R', XYZ=-0.36711739280893219,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98112WL', XYZ=-0.36711739280893219,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98112WU', XYZ=-0.36711739280893219,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98113T', XYZ=-0.39771050887634318,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98113Q', XYZ=-0.39771050887634318,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98113R', XYZ=-0.39771050887634318,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98113WL', XYZ=-0.39771050887634318,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98113WU', XYZ=-0.39771050887634318,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98114T', XYZ=-0.42830362494375418,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98114Q', XYZ=-0.42830362494375418,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98114R', XYZ=-0.42830362494375418,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98114WL', XYZ=-0.42830362494375418,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98114WU', XYZ=-0.42830362494375418,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98115T', XYZ=-0.45889674101116523,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98115Q', XYZ=-0.45889674101116523,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98115R', XYZ=-0.45889674101116523,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98115WL', XYZ=-0.45889674101116523,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98115WU', XYZ=-0.45889674101116523,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98116T', XYZ=-0.48948985707857623,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98116Q', XYZ=-0.48948985707857623,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98116R', XYZ=-0.48948985707857623,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98116WL', XYZ=-0.48948985707857623,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98116WU', XYZ=-0.48948985707857623,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98117T', XYZ=-0.52008297314598728,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98117Q', XYZ=-0.52008297314598728,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98117R', XYZ=-0.52008297314598728,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98117WL', XYZ=-0.52008297314598728,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98117WU', XYZ=-0.52008297314598728,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98118T', XYZ=-0.55067608921339828,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98118Q', XYZ=-0.55067608921339828,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98118R', XYZ=-0.55067608921339828,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98118WL', XYZ=-0.55067608921339828,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98118WU', XYZ=-0.55067608921339828,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98119T', XYZ=-0.58126920528080928,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98119Q', XYZ=-0.58126920528080928,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98119R', XYZ=-0.58126920528080928,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98119WL', XYZ=-0.58126920528080928,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98119WU', XYZ=-0.58126920528080928,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98120T', XYZ=-0.61186232134822027,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98120Q', XYZ=-0.61186232134822027,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98120R', XYZ=-0.61186232134822027,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98120WL', XYZ=-0.61186232134822027,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98120WU', XYZ=-0.61186232134822027,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98121T', XYZ=-0.64245543741563127,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98121Q', XYZ=-0.64245543741563127,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98121R', XYZ=-0.64245543741563127,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98121WL', XYZ=-0.64245543741563127,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98121WU', XYZ=-0.64245543741563127,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98122T', XYZ=-0.67304855348304227,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98122Q', XYZ=-0.67304855348304227,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98122R', XYZ=-0.67304855348304227,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98122WL', XYZ=-0.67304855348304227,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98122WU', XYZ=-0.67304855348304227,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98123T', XYZ=-0.70364166955045337,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98123Q', XYZ=-0.70364166955045337,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98123R', XYZ=-0.70364166955045337,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98123WL', XYZ=-0.70364166955045337,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98123WU', XYZ=-0.70364166955045337,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98124T', XYZ=-0.73423478561786437,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98124Q', XYZ=-0.73423478561786437,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98124R', XYZ=-0.73423478561786437,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98124WL', XYZ=-0.73423478561786437,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98124WU', XYZ=-0.73423478561786437,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98125T', XYZ=-0.76482790168527537,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98125Q', XYZ=-0.76482790168527537,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98125R', XYZ=-0.76482790168527537,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98125WL', XYZ=-0.76482790168527537,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98125WU', XYZ=-0.76482790168527537,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98126T', XYZ=-0.79542101775268637,0,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98126Q', XYZ=-0.79542101775268637,0,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98126R', XYZ=-0.79542101775268637,0,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98126WL', XYZ=-0.79542101775268637,0,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98126WU', XYZ=-0.79542101775268637,0,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98201T', XYZ=0,0.030593116067411014,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98201Q', XYZ=0,0.030593116067411014,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98201R', XYZ=0,0.030593116067411014,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98201WL', XYZ=0,0.030593116067411014,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98201WU', XYZ=0,0.030593116067411014,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98202T', XYZ=0,0.061186232134822029,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98202Q', XYZ=0,0.061186232134822029,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98202R', XYZ=0,0.061186232134822029,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98202WL', XYZ=0,0.061186232134822029,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98202WU', XYZ=0,0.061186232134822029,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98203T', XYZ=0,0.091779348202233046,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98203Q', XYZ=0,0.091779348202233046,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98203R', XYZ=0,0.091779348202233046,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98203WL', XYZ=0,0.091779348202233046,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98203WU', XYZ=0,0.091779348202233046,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98204T', XYZ=0,0.12237246426964406,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98204Q', XYZ=0,0.12237246426964406,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98204R', XYZ=0,0.12237246426964406,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98204WL', XYZ=0,0.12237246426964406,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98204WU', XYZ=0,0.12237246426964406,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98205T', XYZ=0,0.15296558033705507,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98205Q', XYZ=0,0.15296558033705507,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98205R', XYZ=0,0.15296558033705507,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98205WL', XYZ=0,0.15296558033705507,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98205WU', XYZ=0,0.15296558033705507,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98206T', XYZ=0,0.18355869640446609,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98206Q', XYZ=0,0.18355869640446609,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98206R', XYZ=0,0.18355869640446609,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98206WL', XYZ=0,0.18355869640446609,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98206WU', XYZ=0,0.18355869640446609,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98207T', XYZ=0,0.21415181247187709,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98207Q', XYZ=0,0.21415181247187709,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98207R', XYZ=0,0.21415181247187709,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98207WL', XYZ=0,0.21415181247187709,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98207WU', XYZ=0,0.21415181247187709,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98208T', XYZ=0,0.24474492853928811,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98208Q', XYZ=0,0.24474492853928811,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98208R', XYZ=0,0.24474492853928811,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98208WL', XYZ=0,0.24474492853928811,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98208WU', XYZ=0,0.24474492853928811,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98209T', XYZ=0,0.27533804460669914,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98209Q', XYZ=0,0.27533804460669914,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98209R', XYZ=0,0.27533804460669914,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98209WL', XYZ=0,0.27533804460669914,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98209WU', XYZ=0,0.27533804460669914,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98210T', XYZ=0,0.30593116067411014,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98210Q', XYZ=0,0.30593116067411014,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98210R', XYZ=0,0.30593116067411014,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98210WL', XYZ=0,0.30593116067411014,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98210WU', XYZ=0,0.30593116067411014,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98211T', XYZ=0,0.33652427674152113,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98211Q', XYZ=0,0.33652427674152113,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98211R', XYZ=0,0.33652427674152113,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98211WL', XYZ=0,0.33652427674152113,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98211WU', XYZ=0,0.33652427674152113,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98212T', XYZ=0,0.36711739280893219,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98212Q', XYZ=0,0.36711739280893219,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98212R', XYZ=0,0.36711739280893219,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98212WL', XYZ=0,0.36711739280893219,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98212WU', XYZ=0,0.36711739280893219,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98213T', XYZ=0,0.39771050887634318,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98213Q', XYZ=0,0.39771050887634318,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98213R', XYZ=0,0.39771050887634318,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98213WL', XYZ=0,0.39771050887634318,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98213WU', XYZ=0,0.39771050887634318,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98214T', XYZ=0,0.42830362494375418,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98214Q', XYZ=0,0.42830362494375418,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98214R', XYZ=0,0.42830362494375418,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98214WL', XYZ=0,0.42830362494375418,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98214WU', XYZ=0,0.42830362494375418,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98215T', XYZ=0,0.45889674101116523,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98215Q', XYZ=0,0.45889674101116523,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98215R', XYZ=0,0.45889674101116523,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98215WL', XYZ=0,0.45889674101116523,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98215WU', XYZ=0,0.45889674101116523,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98216T', XYZ=0,0.48948985707857623,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98216Q', XYZ=0,0.48948985707857623,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98216R', XYZ=0,0.48948985707857623,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98216WL', XYZ=0,0.48948985707857623,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98216WU', XYZ=0,0.48948985707857623,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98217T', XYZ=0,0.52008297314598728,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98217Q', XYZ=0,0.52008297314598728,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98217R', XYZ=0,0.52008297314598728,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98217WL', XYZ=0,0.52008297314598728,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98217WU', XYZ=0,0.52008297314598728,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98218T', XYZ=0,0.55067608921339828,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98218Q', XYZ=0,0.55067608921339828,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98218R', XYZ=0,0.55067608921339828,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98218WL', XYZ=0,0.55067608921339828,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98218WU', XYZ=0,0.55067608921339828,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98219T', XYZ=0,0.58126920528080928,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98219Q', XYZ=0,0.58126920528080928,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98219R', XYZ=0,0.58126920528080928,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98219WL', XYZ=0,0.58126920528080928,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98219WU', XYZ=0,0.58126920528080928,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98220T', XYZ=0,0.61186232134822027,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98220Q', XYZ=0,0.61186232134822027,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98220R', XYZ=0,0.61186232134822027,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98220WL', XYZ=0,0.61186232134822027,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98220WU', XYZ=0,0.61186232134822027,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98221T', XYZ=0,0.64245543741563127,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98221Q', XYZ=0,0.64245543741563127,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98221R', XYZ=0,0.64245543741563127,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98221WL', XYZ=0,0.64245543741563127,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98221WU', XYZ=0,0.64245543741563127,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98222T', XYZ=0,0.67304855348304227,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98222Q', XYZ=0,0.67304855348304227,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98222R', XYZ=0,0.67304855348304227,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98222WL', XYZ=0,0.67304855348304227,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98222WU', XYZ=0,0.67304855348304227,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98223T', XYZ=0,0.70364166955045337,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98223Q', XYZ=0,0.70364166955045337,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98223R', XYZ=0,0.70364166955045337,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98223WL', XYZ=0,0.70364166955045337,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98223WU', XYZ=0,0.70364166955045337,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98224T', XYZ=0,0.73423478561786437,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98224Q', XYZ=0,0.73423478561786437,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98224R', XYZ=0,0.73423478561786437,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98224WL', XYZ=0,0.73423478561786437,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98224WU', XYZ=0,0.73423478561786437,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98225T', XYZ=0,0.76482790168527537,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98225Q', XYZ=0,0.76482790168527537,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98225R', XYZ=0,0.76482790168527537,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98225WL', XYZ=0,0.76482790168527537,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98225WU', XYZ=0,0.76482790168527537,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98226T', XYZ=0,0.79542101775268637,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98226Q', XYZ=0,0.79542101775268637,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98226R', XYZ=0,0.79542101775268637,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98226WL', XYZ=0,0.79542101775268637,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98226WU', XYZ=0,0.79542101775268637,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98301T', XYZ=0,-0.030593116067411014,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98301Q', XYZ=0,-0.030593116067411014,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98301R', XYZ=0,-0.030593116067411014,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98301WL', XYZ=0,-0.030593116067411014,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98301WU', XYZ=0,-0.030593116067411014,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98302T', XYZ=0,-0.061186232134822029,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98302Q', XYZ=0,-0.061186232134822029,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98302R', XYZ=0,-0.061186232134822029,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98302WL', XYZ=0,-0.061186232134822029,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98302WU', XYZ=0,-0.061186232134822029,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98303T', XYZ=0,-0.091779348202233046,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98303Q', XYZ=0,-0.091779348202233046,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98303R', XYZ=0,-0.091779348202233046,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98303WL', XYZ=0,-0.091779348202233046,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98303WU', XYZ=0,-0.091779348202233046,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98304T', XYZ=0,-0.12237246426964406,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98304Q', XYZ=0,-0.12237246426964406,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98304R', XYZ=0,-0.12237246426964406,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98304WL', XYZ=0,-0.12237246426964406,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98304WU', XYZ=0,-0.12237246426964406,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98305T', XYZ=0,-0.15296558033705507,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98305Q', XYZ=0,-0.15296558033705507,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98305R', XYZ=0,-0.15296558033705507,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98305WL', XYZ=0,-0.15296558033705507,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98305WU', XYZ=0,-0.15296558033705507,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98306T', XYZ=0,-0.18355869640446609,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98306Q', XYZ=0,-0.18355869640446609,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98306R', XYZ=0,-0.18355869640446609,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98306WL', XYZ=0,-0.18355869640446609,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98306WU', XYZ=0,-0.18355869640446609,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98307T', XYZ=0,-0.21415181247187709,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98307Q', XYZ=0,-0.21415181247187709,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98307R', XYZ=0,-0.21415181247187709,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98307WL', XYZ=0,-0.21415181247187709,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98307WU', XYZ=0,-0.21415181247187709,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98308T', XYZ=0,-0.24474492853928811,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98308Q', XYZ=0,-0.24474492853928811,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98308R', XYZ=0,-0.24474492853928811,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98308WL', XYZ=0,-0.24474492853928811,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98308WU', XYZ=0,-0.24474492853928811,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98309T', XYZ=0,-0.27533804460669914,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98309Q', XYZ=0,-0.27533804460669914,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98309R', XYZ=0,-0.27533804460669914,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98309WL', XYZ=0,-0.27533804460669914,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98309WU', XYZ=0,-0.27533804460669914,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98310T', XYZ=0,-0.30593116067411014,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98310Q', XYZ=0,-0.30593116067411014,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98310R', XYZ=0,-0.30593116067411014,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98310WL', XYZ=0,-0.30593116067411014,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98310WU', XYZ=0,-0.30593116067411014,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98311T', XYZ=0,-0.33652427674152113,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98311Q', XYZ=0,-0.33652427674152113,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98311R', XYZ=0,-0.33652427674152113,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98311WL', XYZ=0,-0.33652427674152113,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98311WU', XYZ=0,-0.33652427674152113,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98312T', XYZ=0,-0.36711739280893219,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98312Q', XYZ=0,-0.36711739280893219,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98312R', XYZ=0,-0.36711739280893219,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98312WL', XYZ=0,-0.36711739280893219,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98312WU', XYZ=0,-0.36711739280893219,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98313T', XYZ=0,-0.39771050887634318,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98313Q', XYZ=0,-0.39771050887634318,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98313R', XYZ=0,-0.39771050887634318,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98313WL', XYZ=0,-0.39771050887634318,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98313WU', XYZ=0,-0.39771050887634318,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98314T', XYZ=0,-0.42830362494375418,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98314Q', XYZ=0,-0.42830362494375418,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98314R', XYZ=0,-0.42830362494375418,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98314WL', XYZ=0,-0.42830362494375418,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98314WU', XYZ=0,-0.42830362494375418,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98315T', XYZ=0,-0.45889674101116523,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98315Q', XYZ=0,-0.45889674101116523,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98315R', XYZ=0,-0.45889674101116523,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98315WL', XYZ=0,-0.45889674101116523,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98315WU', XYZ=0,-0.45889674101116523,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98316T', XYZ=0,-0.48948985707857623,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98316Q', XYZ=0,-0.48948985707857623,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98316R', XYZ=0,-0.48948985707857623,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98316WL', XYZ=0,-0.48948985707857623,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98316WU', XYZ=0,-0.48948985707857623,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98317T', XYZ=0,-0.52008297314598728,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98317Q', XYZ=0,-0.52008297314598728,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98317R', XYZ=0,-0.52008297314598728,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98317WL', XYZ=0,-0.52008297314598728,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98317WU', XYZ=0,-0.52008297314598728,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98318T', XYZ=0,-0.55067608921339828,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98318Q', XYZ=0,-0.55067608921339828,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98318R', XYZ=0,-0.55067608921339828,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98318WL', XYZ=0,-0.55067608921339828,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98318WU', XYZ=0,-0.55067608921339828,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98319T', XYZ=0,-0.58126920528080928,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98319Q', XYZ=0,-0.58126920528080928,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98319R', XYZ=0,-0.58126920528080928,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98319WL', XYZ=0,-0.58126920528080928,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98319WU', XYZ=0,-0.58126920528080928,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98320T', XYZ=0,-0.61186232134822027,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98320Q', XYZ=0,-0.61186232134822027,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98320R', XYZ=0,-0.61186232134822027,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98320WL', XYZ=0,-0.61186232134822027,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98320WU', XYZ=0,-0.61186232134822027,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98321T', XYZ=0,-0.64245543741563127,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98321Q', XYZ=0,-0.64245543741563127,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98321R', XYZ=0,-0.64245543741563127,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98321WL', XYZ=0,-0.64245543741563127,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98321WU', XYZ=0,-0.64245543741563127,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98322T', XYZ=0,-0.67304855348304227,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98322Q', XYZ=0,-0.67304855348304227,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98322R', XYZ=0,-0.67304855348304227,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98322WL', XYZ=0,-0.67304855348304227,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98322WU', XYZ=0,-0.67304855348304227,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98323T', XYZ=0,-0.70364166955045337,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98323Q', XYZ=0,-0.70364166955045337,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98323R', XYZ=0,-0.70364166955045337,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98323WL', XYZ=0,-0.70364166955045337,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98323WU', XYZ=0,-0.70364166955045337,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98324T', XYZ=0,-0.73423478561786437,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98324Q', XYZ=0,-0.73423478561786437,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98324R', XYZ=0,-0.73423478561786437,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98324WL', XYZ=0,-0.73423478561786437,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98324WU', XYZ=0,-0.73423478561786437,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98325T', XYZ=0,-0.76482790168527537,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98325Q', XYZ=0,-0.76482790168527537,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98325R', XYZ=0,-0.76482790168527537,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98325WL', XYZ=0,-0.76482790168527537,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98325WU', XYZ=0,-0.76482790168527537,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98326T', XYZ=0,-0.79542101775268637,3.0134219326399849, QUANTITY='TEMPERATURE', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98326Q', XYZ=0,-0.79542101775268637,3.0134219326399849, QUANTITY='HRRPUV', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98326R', XYZ=0,-0.79542101775268637,3.0134219326399849, QUANTITY='DENSITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98326WL', XYZ=0,-0.79542101775268637,2.9981253746062793, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='R98326WU', XYZ=0,-0.79542101775268637,3.0287184906736906, QUANTITY='W-VELOCITY', TEMPORAL_STATISTIC='INSTANT VALUE' /
&SLCF PBX=0, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBY=0, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF PBX=0, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBY=0, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBX=0, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBY=0, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF PBX=0, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBY=0, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF PBX=0, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBY=0, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
&SLCF PBX=0, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBY=0, QUANTITY='DENSITY', CELL_CENTERED=T /
&SLCF PBX=0, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBY=0, QUANTITY='DIVERGENCE', CELL_CENTERED=T /
&SLCF PBX=0, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBY=0, QUANTITY='PRESSURE', CELL_CENTERED=T /
&SLCF PBX=0, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBY=0, QUANTITY='VISCOSITY', CELL_CENTERED=T /
&SLCF PBX=0, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&SLCF PBY=0, QUANTITY='MOLECULAR VISCOSITY', CELL_CENTERED=T /
&DUMP DT_DEVC=0.03125, DT_HRR=0.03125, DT_SLCF=0.0625, DT_RESTART=5, COLUMN_DUMP_LIMIT=F /
&TAIL /
